---
type: requirement-breakdown
standard: "SaMD-CSMS"
scope_code: "MDCS"
status: draft
created: "2026-04-17"
updated: "2026-04-17"
tags: [requirement, SaMD-CSMS, MDCS]
metrics:
  req_total: 95
  req_mandatory: 74
  req_recommended: 19
  req_informational: 2
  citation_coverage: 0.98
---

# SaMD-CSMS 요구사항 분해

> 상위: [[00_SaMD-CSMS_표준개요]] · 기준: [[표준프로세스_구성원칙]]
> Req-ID 규칙: `MDCS-R-{조항×10 + 호}` — 예: 제03조 제1호 → MDCS-R-031

## 표기 규약

- **유형**: 정책 / 프로세스 / 기록 / 역량 / 인프라
- **의무/권고**:
  - `mandatory` — "~하여야 합니다" / "필수 실행 지침"
  - `recommended` — "~할 수 있습니다" / "선택 실행 지침"
  - `informational` — 설명적 문구
- **AI-only**: `✓` 는 AI 적용 기기에 한함
- **MSP-only**: `✓` 는 의료서비스제공자 해당 (선택 실행)
- **출처**: 모두 `_inputs/01_표준원문/` — 조항별 PDF 또는 실행방안 PDF pp.XX
- **대상 문서**: POL(정책) / PRO(절차) / WI(업무지침) / TMP(기록양식) 후보

---

## 영역 I. 총괄 책임 및 문서화

### 제01조 — 디지털 의료기기 전자적 침해행위 보안 대응 전략

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-011 | 디지털의료제품법 제14조·제32조에 근거하여 디지털의료기기를 전자적 침해행위로부터 보호하는 관리체계를 수립한다 | 정책 | mandatory | POL-MDCS-001 사이버보안 방침 | 제01조 PDF p.1 |
| MDCS-R-012 | 물리적·기술적 보안체계 수립, 침해행위 대응, 위험관리·개발검증·레거시관리, 침해사고 대응·취약점 감시의 4개 대영역을 조직의 보안 업무로 포함한다 | 정책 | mandatory | POL-MDCS-001 | 제01조 PDF p.1 |
| MDCS-R-013 | 제품 수명주기(설계·개발·검증·운영·유지·폐기) 전반에 보안 활동을 내재화하는 전략을 문서화한다 | 정책 | mandatory | POL-MDCS-002 제품 보안 거버넌스 | 제01조 PDF pp.1-4 |

**설계 시 고려사항**: 제01조는 전체 전략 선언 — POL 1건에 전사 방침으로 응축하고 이후 조항들은 PRO/WI 계층으로 분해.

---

### 제02조 — 보안 활동의 문서화

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-021 | 제3~22조의 모든 보안 활동을 수행하고 그 수행 사실·절차·책임·도구·결과물을 문서화하여 보관한다 | 기록 | mandatory | PRO-MDCS-101 보안문서관리, MAT-문서대장 | 제02조 PDF pp.1-5 |
| MDCS-R-022 | 문서화 범위는 4개 영역(①물리·기술 보안체계, ②침해행위 대응, ③위험·개발·레거시·SBOM, ④침해사고 대응 및 취약점 감시)을 포괄한다 | 정책 | mandatory | POL-MDCS-001 | 제02조-1 PDF pp.10-12 |
| MDCS-R-023 | 조항별 표준 문서 목록(22종 이상)을 유지하고 갱신 이력을 관리한다 | 기록 | mandatory | MAT-문서대장, TMP-보안문서목록 | 제02조-2 PDF pp.13-15 |

**설계 시 고려사항**: 제02조-2의 "문서 목록" 이 곧 생성해야 할 POL/PRO/WI/TMP 목록의 출처. 골든 인풋으로 활용.

---

## 영역 II. 보안 체계 구축

### 제03조 — 물리적 보안

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-031 | 디지털의료기기 및 운영 환경의 물리적 보안 구성을 고려하여 대책을 수립·문서화한다 | 정책 | mandatory | POL-MDCS-003 물리보안방침 | 제03조 PDF p.16 |
| MDCS-R-032 | 물리적 위협(화재·침수·정전·침입 등)에 대비한 보호 대책(보안구역 지정, CCTV, UPS, 소화·방수 설비, 침입감지센서)을 마련한다 | 인프라 | mandatory | PRO-MDCS-301 물리보안운영, WI-201-01 보안구역관리 | 제03조 PDF pp.16-17 |
| MDCS-R-033 | 비인가자 접근통제·출입기록 관리 등 인가 절차에 따른 접근통제를 운영하고, 인가된 인원에게만 권한을 부여하며 주기적으로 적정성을 검토한다 | 프로세스 | mandatory | PRO-MDCS-302 출입통제, TMP-출입기록대장 | 제03조 PDF pp.16-17 |
| MDCS-R-034 | 전산실·서버실 등 주요 시설에 이중 잠금·다단계 출입통제·항온항습·훼손방지 장치 등 강화된 물리보안 조치를 적용한다 | 인프라 | mandatory | WI-201-02 전산실보안 | 제03조 PDF p.17 |

**설계 시 고려사항**: 물리보안은 ISMS 와 중복 — 기존 POL 이 있다면 테일러링 가능.

---

### 제04조 — 보안 통신

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-041 | 유·무선 네트워크 사용 시 네트워크 보안 설정 방안을 마련·문서화한다 (포트보안, NAC, WPA3, 네트워크 분리/VLAN, 방화벽·IPS) | 인프라 | mandatory | PRO-MDCS-303 네트워크보안, WI-303-01 네트워크설정 | 제04조 PDF pp.18-19 |
| MDCS-R-042 | 이동식 저장매체(USB 등)에 대한 물리적 제한(포트 비활성화/봉인, 화이트리스트 매체만 허용, 전송절차 수립)을 운영한다 | 프로세스 | mandatory | WI-303-02 이동식매체통제 | 제04조 PDF p.18 |
| MDCS-R-043 | 내·외부 통신 구간을 암호화(HTTPS/TLS, VPN, IPsec, SSH)하고, 업계표준 알고리즘(AES-256, SHA-256 이상)을 사용하며, 보안 게이트웨이·API 보안을 강화한다 | 인프라 | mandatory | WI-303-03 통신암호화 | 제04조 PDF pp.18-19 |

**설계 시 고려사항**: 제04조는 ISMS A.13(통신보안)과 거의 동형 — 통합 WI 가능.

---

### 제05조 — 권한 및 인증

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-051 | 역할 기반 접근통제(RBAC) 및 최소권한 원칙을 적용하여 사용자·계정별 권한을 설정하고, 생성·변경·삭제·주기적 검토를 포함한 계정 생명주기 정책을 수립한다 | 프로세스 | mandatory | PRO-MDCS-204 계정·접근통제, TMP-권한신청서 | 제05조 PDF pp.20-21 |
| MDCS-R-052 | 세션 자동종료(Idle Timeout), 중복 로그인 방지, 보안 쿠키(Secure/HttpOnly), 세션 ID 보호 등 로그인 세션·쿠키 설정 방안을 마련한다 | 인프라 | mandatory | WI-204-01 세션관리 | 제05조 PDF p.20 |
| MDCS-R-053 | 다단계 인증(MFA), 강력한 비밀번호 정책, 미승인 기기 접근제한(MAC 필터링·NAC), 인증실패 시 잠금 정책 등 신원확인 인증 수단을 도입한다 | 인프라 | mandatory | WI-204-02 인증정책 | 제05조 PDF pp.20-21 |
| MDCS-R-054 | 원격 접속은 기본 차단하며, 필요 시 MFA·VPN/SSH·접근 IP 제한·접속기록 관리·최소 시간 허용 등 제한적 허용 조치를 시행한다 | 프로세스 | mandatory | WI-204-03 원격접속관리, TMP-원격접속기록 | 제05조 PDF p.21 |

**설계 시 고려사항**: IAM 이 이미 구축된 기업은 계정 생명주기를 기존 PRO 재사용하고 WI 만 본 표준 기준으로 보강.

---

### 제06조 — 기술적 보안

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-061 | 디지털의료기기 및 운영환경에 대한 기술적 보안 요구를 고려하고, 기술적 위협에 대응하는 대책(보안코딩, 보안설계, 보안테스트·취약점테스트)을 마련한다 | 프로세스 | mandatory | PRO-MDCS-401 보안SDLC | 제06조 PDF pp.22-23 |
| MDCS-R-062 | 시스템 강화 및 공격 표면 최소화(불필요 서비스·인터페이스 비활성화, 최신 안티바이러스, 보안 업데이트/패치)를 지속 수행한다 | 프로세스 | mandatory | WI-201-03 시스템하드닝 | 제06조 PDF p.22 |
| MDCS-R-063 | 디지털의료기기 및 연관 소프트웨어의 비인가된 변경에 대한 무결성 검증(FIM, 해시, 서명) 방안을 마련한다 | 인프라 | mandatory | WI-201-04 무결성검증 | 제06조 PDF p.23 |
| MDCS-R-064 | 개인정보 또는 개인정보 포함 데이터 취득·보관 시 개인정보 보호 조치(암호화 등)를 적용한다 | 정책 | mandatory | POL-MDCS-004 개인정보보호, PRO-MDCS-205 개인정보처리 | 제06조 PDF pp.22-23 |

**설계 시 고려사항**: 제06조는 제07~11조의 우산 조항 — POL 1개 + 하위 조항별 WI 배치 권장.

---

### 제07조 — 파일 및 입력 유효성

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-071 | 파일 업로드 시 확장자·형식 화이트리스트, 매직넘버 검증, 크기 제한, 악성코드 스캔, 경로 조작 방지를 시행한다 | 인프라 | mandatory | WI-401-01 파일업로드검증 | 제07조 PDF p.24 |
| MDCS-R-072 | 파일 다운로드 시 해시값 비교 및 안전한 다운로드 경로 설정을 통해 유효성·무결성을 검증한다 | 인프라 | mandatory | WI-401-01 | 제07조 PDF p.24 |
| MDCS-R-073 | 디지털의료기기에서 작동 가능한 실행 파일(.exe/.dll/.bat/.sh 등) 업로드를 원천 차단하고 실행 권한 부여를 방지하며 샌드박스 환경 검증을 활용한다 | 인프라 | mandatory | WI-401-02 실행파일차단 | 제07조 PDF pp.24-25 |
| MDCS-R-074 | 입력 데이터의 길이·형식·타입·범위 검증, SQL Injection·XSS 방어, 버퍼 오버플로우 검증(안전한 언어·라이브러리, SAST/DAST 활용)을 수행한다 | 인프라 | mandatory | WI-401-03 입력검증 | 제07조 PDF p.25 |

**설계 시 고려사항**: 제07조는 OWASP Top 10 대응과 거의 동일 — 보안코딩표준(WI)로 귀결.

---

### 제08조 — 데이터 보안

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-081 | 데이터베이스 보안 관리(강력 패스워드, 주기적 변경, 미사용 관리자 계정 삭제, 최소 권한 적용)를 운영한다 | 프로세스 | mandatory | WI-205-01 DB보안관리 | 제08조 PDF p.26 |
| MDCS-R-082 | 개인정보에 대한 암호화 및 비식별화(가명·익명·총계·마스킹) 조치를 적용한다 | 인프라 | mandatory | WI-205-02 비식별화 | 제08조 PDF p.26 |
| MDCS-R-083 | 시스템 간 데이터 송수신 시 암호화 또는 보안 통신(HTTPS/TLS/VPN)을 적용하고, 전송되는 민감 데이터 자체 암호화로 이중 보안을 확보한다 | 인프라 | mandatory | WI-205-03 데이터전송암호화 | 제08조 PDF p.27 |
| MDCS-R-084 | 국내·외 표준 암호화 알고리즘(AES-256, SHA-256/512)을 사용하고, 취약 알고리즘(DES, MD5, SHA-1) 사용을 금지하며, 사용 중 알고리즘의 안전성을 주기적으로 검토·갱신한다 | 정책 | mandatory | POL-MDCS-005 암호화정책 | 제08조 PDF p.27 |

**설계 시 고려사항**: POL-암호화 1개 + PIMS 의 비식별화 WI 재사용 가능.

---

### 제09조 — 암호화 키 관리

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-091 | 암호화 키와 암호화된 데이터를 물리적/논리적으로 분리 저장·관리하고, 키 유효기간 설정·주기적 로테이션 정책을 수립한다 | 프로세스 | mandatory | PRO-MDCS-206 암호키관리 | 제09조 PDF p.28 |
| MDCS-R-092 | 암호화 키 접근통제를 최소권한 원칙과 MFA로 강화하고, 키의 안전한 백업 및 복구 방안을 마련한다 | 프로세스 | mandatory | WI-206-01 키수명주기 | 제09조 PDF p.28 |
| MDCS-R-093 | 암호화 키 보호용 제어 장치(HSM, TPM) 또는 키 관리 시스템(KMS)을 적용하고, 보안 부팅·펌웨어 무결성 검증을 통해 변조된 환경에서의 키 노출을 방지한다 | 인프라 | mandatory | WI-206-02 HSM/KMS운영 | 제09조 PDF pp.28-29 |

**설계 시 고려사항**: HSM/TPM/KMS 선택은 제품 아키텍처에 따라 분기 — EX 작성 시 케이스별 예시 필요.

---

### 제10조 — 유지 관리

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-101 | 디지털의료기기 및 연관 소프트웨어(OS·제3자·오픈소스) 업데이트 파일에 대한 안전성·무결성 검증(공식 채널 배포, 디지털 서명, 해시, HTTPS/TLS 전송, 보안·호환성 테스트)을 수행한다 | 프로세스 | mandatory | PRO-MDCS-207 업데이트관리, WI-207-01 업데이트배포 | 제10조 PDF p.30 |
| MDCS-R-102 | 업데이트 실패에 대비한 롤백·백업·복원 기능과 진행 모니터링·오류 처리 체계를 제공한다 | 인프라 | mandatory | WI-207-02 롤백·복구 | 제10조 PDF pp.30-31 |
| MDCS-R-103 | 디지털의료기기 및 연관 소프트웨어의 비인가된 변경에 대한 정기적 무결성 검증(해시·서명), 실시간 FIM 알림, 보안 부팅, 접근통제 강화·변경 로그 관리를 수행한다 | 프로세스 | mandatory | WI-201-04 무결성검증(공용) | 제10조 PDF p.31 |

**설계 시 고려사항**: 업데이트 관리 PRO 는 제14조(개발검증) 및 제22조(취약점조치)와 교차 참조 필수.

---

### 제11조 — 보안 모니터링 및 대응

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-111 | 불필요한 서비스·포트·인터페이스를 식별·비활성화하고, 이상 징후·비정상 접근·잠재 위협을 탐지하는 보안 모니터링 기능을 구현한다 | 인프라 | mandatory | PRO-MDCS-208 보안운영(SecOps), WI-208-01 모니터링 | 제11조 PDF p.32 |
| MDCS-R-112 | 소스코드 및 주요 운영 데이터에 대한 정기적 백업·무결성 검증·체계적 복구 절차를 수립하고 주기적 복구 모의훈련을 시행한다 | 프로세스 | mandatory | WI-208-02 백업·복구 | 제11조 PDF pp.32-33 |
| MDCS-R-113 | 운영 환경 구성 컴퓨터 등에 최신 버전의 안티바이러스 소프트웨어 설치·자동 업데이트·정기 스캔 여부를 확인·관리한다 | 인프라 | mandatory | WI-208-03 안티바이러스 | 제11조 PDF p.33 |
| MDCS-R-114 | 보안 관련 활동·시스템 이벤트 로그를 기록·변조방지 보관·정기 분석하고, 백업/복구 관리 절차를 문서화하며 관련 담당자를 교육한다 | 기록 | mandatory | WI-208-04 로그관리, TMP-로그분석보고서 | 제11조 PDF p.33 |
| MDCS-R-115 | 의료서비스제공자는 디지털의료기기 및 운영 환경에 대한 보안 모니터링을 수행하고, 보안 문제 발생 시 제조업자등에게 통보할 수 있다 | 프로세스 | recommended | (협력 가이드 EX) | 제11조 PDF pp.33-34 (MSP) |

**설계 시 고려사항**: SOC/SIEM 이 있다면 본 조를 SIEM 운영 WI 로 흡수.

---

### 제12조 — 인공지능 보안 (AI 적용 기기에 한함)

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | AI-only | 출처 |
|---|---|---|---|---|---|---|
| MDCS-R-121 | 데이터 중독 공격·회피 공격 등 데이터 공격에 대한 방어 수단(무결성 검증, 필터링, 정제·검증 프로세스, 적대적 학습, 이상 탐지)을 마련한다 | 인프라 | mandatory | PRO-MDCS-402 AI보안, WI-402-01 AI데이터공격방어 | ✓ | 제12조 PDF p.35 |
| MDCS-R-122 | 학습 데이터 수집·구축·보관 과정에서 보안 채널 전송, 소스 신뢰성 확인, 데이터 무결성 검증(해시), 암호화, 접근 권한 관리, 백업·복구 계획을 적용한다 | 프로세스 | mandatory | WI-402-02 학습데이터보안 | ✓ | 제12조 PDF p.35 |
| MDCS-R-123 | 모델 추출/회피 공격 대응을 위해 반복 질의 조회 차단, API 호출 제한, 적대적 공격 판단 모델 구현 등을 적용한다 | 인프라 | mandatory | WI-402-03 AI모델보호 | ✓ | 제12조 PDF pp.35-36 |
| MDCS-R-124 | AI 시스템 운영 중 문제 발생 시 피드백 제공 화면 전환·이용자 안내 메시지·주요 기능의 안전한 중단(Fail-safe)·대안 운영 모드 전환 절차를 구축한다 | 프로세스 | mandatory | WI-402-04 AI운영대응 | ✓ | 제12조 PDF p.36 |

**설계 시 고려사항**: ISO/IEC 42001(AIMS) 구축 시 본 조는 AIMS 통제 A.6/A.8 과 정합 — 중복 최소화.

---

## 영역 III. 위험 관리 활동

### 제13조 — 위험 관리 활동

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-131 | 제품 수명주기 전반에 걸친 위협 모델링(STRIDE 등)을 수립하고, 설계 초기 단계부터 위협과 공격 경로를 식별·문서화한다 | 프로세스 | mandatory | PRO-MDCS-403 위협모델링, TMP-STRIDE-워크시트 | 제13조 PDF p.37 |
| MDCS-R-132 | 주기적 취약점 스캐닝·모의 침투 테스트·소스코드 검토(SAST/DAST)·SBOM 기반 취약점 추적을 포함한 위협·취약점 식별 및 위험 평가를 수행한다 | 프로세스 | mandatory | PRO-MDCS-501 취약점평가, WI-501-01 펜테스트 | 제13조 PDF p.37 |
| MDCS-R-133 | 보안 위험 완화를 위한 위험 통제 조치(보안 코딩·보안 설계·암호화·접근통제·파일/입력 유효성·유지관리·물리보안)를 설계·구현·검증한다 | 프로세스 | mandatory | PRO-MDCS-401 보안SDLC(연계) | 제13조 PDF p.37 |
| MDCS-R-134 | 잔여 위험(Residual Risk)을 재평가하고 허용 가능 여부를 판단하며, 식별 위협·취약점·통제 조치·잔여 수준을 망라한 종합 위험 평가 보고서를 작성·갱신한다 | 기록 | mandatory | TMP-위험평가보고서 | 제13조 PDF p.38 |
| MDCS-R-135 | 시판 후(post-market) 위협·취약점에 대한 지속적 보안 모니터링, 최신 보안 동향 파악, 침해대응 계획·패치 방안 수립, 의료서비스제공자와의 정보공유 채널을 구축한다 | 프로세스 | mandatory | PRO-MDCS-502 시판후감시 | 제13조 PDF p.38 |
| MDCS-R-136 | 의료서비스제공자는 제품 사용 중 확인된 위협·취약점에 대해 제조업자등과 협력하여 위험 관리 활동을 지원할 수 있다 | 프로세스 | recommended | (협력 가이드) | 제13조 PDF p.37 (MSP) |

**설계 시 고려사항**: 제13조는 본 표준의 허브 — STRIDE·SBOM·SDLC·포스트마켓을 연결하는 상위 PRO 1건이 핵심.

---

### 제14조 — 개발 및 검증 활동

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-141 | 보안 요구사항(보안 코딩 표준, 보안 설계 원칙 Security by Design, 보안 테스트, 취약점 테스트)을 고려하여 제품을 개발·검증한다 | 프로세스 | mandatory | PRO-MDCS-401 보안SDLC, WI-401-04 보안코딩표준 | 제14조 PDF p.39 |
| MDCS-R-142 | 취약점 테스트는 SAST/DAST, 퍼징(Fuzzing), 모의 침투 테스트를 포함하여 주기적으로 수행한다 | 프로세스 | mandatory | WI-501-01 펜테스트(연계), WI-501-02 퍼징 | 제14조 PDF p.39 |
| MDCS-R-143 | 검증 활동에 사용하는 테스트 도구에 대한 유효성 확인 절차를 수립하고, 도구 사용·결과 해석 교육을 정기적으로 제공한다 | 역량 | mandatory | WI-501-03 테스트도구유효성, TMP-도구유효성보고서 | 제14조 PDF p.39 |
| MDCS-R-144 | 필요한 경우 개발·검증 활동 관련 보안 문서(보안 요구사항 정의서, 위협 모델링 보고서, 보안 설계·테스트 계획·결과, 취약점 조치 내역 등)를 의료서비스제공자에게 제공한다 | 기록 | recommended | TMP-보안검증보고서 | 제14조 PDF p.39 |

**설계 시 고려사항**: SWLC(ISO/IEC/IEEE 12207) 이 이미 있다면 Security Gate 로 통합.

---

### 제15조 — 레거시 디지털의료기기 관리 활동

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-151 | 지원 종료(EOS) 이후 보안 위험을 최소화하도록 디지털의료기기를 설계·구현한다(모듈화, 보안 업데이트 메커니즘 내재화, 서드파티·오픈소스 종속 최소화) | 프로세스 | mandatory | PRO-MDCS-601 제품수명주기, WI-601-01 EOS설계 | 제15조 PDF p.40 |
| MDCS-R-152 | 제품 출시 시점에 예상 지원 종료 일정 및 수명 종료 이후 예상 지원 계획(제한적 지원 정책 포함)을 문서화하여 의료서비스제공자에게 제공한다 | 기록 | mandatory | TMP-EOS공지서 | 제15조 PDF p.40 |
| MDCS-R-153 | 수명 종료 단계에서 발견된 위협·취약점에 대해 의료서비스제공자와 협력하여 해결 방안(위험 관리, 제품·컴포넌트 패치, 제품 보안 문서 포함)을 마련한다 | 프로세스 | mandatory | WI-601-02 레거시패치 | 제15조 PDF p.40 |
| MDCS-R-154 | 디지털의료기기 폐기 또는 양도 시 안전하게 개인정보 등을 제거하는 방법(데이터 영구 삭제 절차·도구 포함)을 의료서비스제공자에게 제공한다 | 기록 | mandatory | TMP-데이터삭제지침, EX-데이터삭제 | 제15조 PDF p.41 |

**설계 시 고려사항**: EOL/EOS 정책은 법적 책임과 맞닿음 — POL-MDCS-002(거버넌스)에 책임 명시 필요.

---

### 제16조 — 소프트웨어 구성요소 명세서(SBOM) 관리 활동

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-161 | 취약점 발견, 보안 및 침해사고 해결 활동에 SBOM을 활용할 수 있다. SBOM은 구성요소명·버전·라이선스·출처·해시값을 포함하여 체계적으로 생성·갱신한다 | 프로세스 | recommended | PRO-MDCS-108 SBOM관리, TMP-SBOM | 제16조 PDF p.42 |
| MDCS-R-162 | 알려진 취약점 데이터베이스(CVE/NVD)와 SBOM을 연동하여 영향 받는 제품·컴포넌트를 식별하고 패치·업데이트 조치 계획을 수립한다 | 프로세스 | recommended | WI-108-01 CVE추적 | 제16조 PDF p.42 |
| MDCS-R-163 | 의료서비스제공자는 구매·설치 이전에 SBOM 확인을 고려할 수 있다. 제조업자등은 계약·포털 등을 통한 SBOM 제공 절차를 마련한다 | 프로세스 | recommended | (계약 EX) | 제16조 PDF p.42 (MSP) |
| MDCS-R-164 | SBOM 정보는 보호되어야 하며 생성·저장·송수신 과정에서 데이터 보안(암호화·보안통신), 접근통제 강화, 디지털 서명·안전 저장소 등을 적용한다 | 프로세스 | recommended | WI-108-02 SBOM보안 | 제16조 PDF pp.42-43 (일반) |
| MDCS-R-165 | 침해사고 발생 시 SBOM 기반으로 공격자 악용 취약점의 출처·영향받는 제품군을 신속히 특정하여 확산 방지·조치에 활용한다 | 프로세스 | recommended | WI-108-03 SBOM-침해대응연계 | 제16조 PDF p.42 |

**설계 시 고려사항**: 선택 실행 지침이 많지만 FDA·EU 가 사실상 필수화 추세 — 권고→의무 전환 대비.

---

## 영역 IV. 전자적 침해행위 대응

### 제17조 — 침해행위 대응 계획 등

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-171 | 디지털의료기기 자체 및 운영 환경을 고려하여 전자적 침해행위에 대응하기 위한 계획(IR Plan)을 수립하고, 시나리오 기반(랜섬·유출·서비스마비·악성코드 등)으로 절차와 책임 주체를 명확화한다 | 정책 | mandatory | POL-MDCS-006 침해대응방침, PRO-MDCS-201 IR총괄 | 제17조 PDF p.44 |
| MDCS-R-172 | 대응 계획에 **침해행위 신고 방안**(내부·외부 연락 체계·신고 시 포함 정보)을 포함한다 | 프로세스 | mandatory | PRO-MDCS-302 침해신고, TMP-침해신고서 | 제17조 PDF p.44 |
| MDCS-R-173 | 대응 계획에 **침해행위 조치 방안**(탐지·초기분석·확산방지·격리·복구·사후분석 단계별 절차)을 포함한다 | 프로세스 | mandatory | PRO-MDCS-303 침해조치, WI-303-01 포렌식 | 제17조 PDF p.44 |
| MDCS-R-174 | 대응 계획에 **침해행위 식별·분석·평가 등 위험 관리 방안**을 포함하며 SBOM 활용으로 영향 컴포넌트 신속 식별이 가능하도록 한다 | 프로세스 | mandatory | WI-303-02 침해-위험분석 | 제17조 PDF p.44 |
| MDCS-R-175 | 대응 계획에 **침해행위 대응팀(CSIRT) 구성**(역할·책임·교육·훈련 계획)을 명시한다 | 역량 | mandatory | WI-301-01 CSIRT구성 | 제17조 PDF pp.44-45 |
| MDCS-R-176 | 대응 계획에 **제품 사용 연속성 보장 계획**(비상 운영, 백업/복구, 대체 시스템 가동, AI 기기의 Fail-safe 연계)을 포함한다 | 프로세스 | mandatory | WI-301-02 BCP연계 | 제17조 PDF p.45 |
| MDCS-R-177 | 대응 계획에 **대응을 위한 테스트 및 훈련 방안**(Tabletop, Simulation Exercise 등)을 주기적으로 실시하고 결과를 계획 개선에 반영한다 | 프로세스 | mandatory | WI-301-03 IR훈련, TMP-훈련시나리오 | 제17조 PDF p.45 |
| MDCS-R-178 | 침해행위 대응 인력의 확보(내부 전문가 또는 외부 전문가 협력)와 정기 교육·모의 훈련을 통한 역량 강화 방안을 마련한다 | 역량 | mandatory | WI-301-04 IR교육 | 제17조 PDF p.45 |

**설계 시 고려사항**: 제17조는 IR PRO 1건 하위에 다수 WI 가 필요 — Tier-S 구성의 중심.

---

### 제18조 — 침해행위 신고

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-181 | 전자적 침해행위 인지 기준(비정상 접근, 데이터 유출 징후, 시스템 마비, 악성코드 감염 등)과 내부 보고 체계(CSIRT·보안책임자)를 사전에 정의한다 | 프로세스 | mandatory | WI-302-01 침해인지기준 | 제18조 PDF p.46 |
| MDCS-R-182 | 제조업자등은 침해행위 인지 즉시 **식품의약품안전처장, 의료서비스제공자, 제품 이용 사용자**에게 알린다 (24시간 비상 연락 체계 구축) | 프로세스 | mandatory | PRO-MDCS-302 침해신고, TMP-대외신고서 | 제18조 PDF p.46 |
| MDCS-R-183 | 초기 신고 시 포함 정보(침해 유형·발생 시간·인지 시점·초기 영향 범위·현재 조치 상황)를 정의하고 양식을 표준화한다 | 기록 | mandatory | TMP-초기신고서 | 제18조 PDF p.46 |
| MDCS-R-184 | 의료서비스제공자는 침해행위 발생 시 즉각 식품의약품안전처장과 제조업자등에게 알릴 수 있으며, 이를 위한 내부 절차·연락 채널을 숙지한다 | 프로세스 | recommended | (MSP 가이드 EX) | 제18조 PDF pp.46-47 (MSP) |
| MDCS-R-185 | 신고 이후에도 조치 상황·추가 분석 결과·재발 방지 대책 등 진행 상황을 관련 대상에게 지속 공유한다 | 프로세스 | mandatory | WI-302-02 지속정보공유 | 제18조 PDF p.47 |
| MDCS-R-186 | 모든 침해행위 신고 및 관련 조치 내역은 시간 순으로 상세히 기록·문서화한다 | 기록 | mandatory | TMP-침해이력대장 | 제18조 PDF p.47 |

**설계 시 고려사항**: "24시간 신고" 가 핵심 트리거 — 운영 시간대 외 대응 체계 설계 필수.

---

### 제19조 — 침해행위 발생 이후의 조치

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-191 | 침해행위 발생 원인과 대응 방안을 수립된 대응 계획에 따라 신속히 조치한다 (증거 보전·초기 분석·심층 원인 규명·SBOM 기반 취약점 연계 분석) | 프로세스 | mandatory | PRO-MDCS-303 침해조치, WI-303-03 원인분석 | 제19조 PDF p.48 |
| MDCS-R-192 | 원인 분석을 바탕으로 재발 방지 대책(기술적 보안 강화·프로세스 개선·인력 역량 강화)을 수립하고 식품의약품안전처장과 의료서비스제공자에게 통보한다 | 프로세스 | mandatory | WI-303-04 재발방지, TMP-재발방지보고서 | 제19조 PDF p.48 |
| MDCS-R-193 | 제품 사용의 연속성을 보장하기 위해 제17조의 BCP 및 복구 기능, AI 기기의 Fail-safe 절차를 실행한다 | 프로세스 | mandatory | WI-301-02 BCP연계 | 제19조 PDF p.49 |
| MDCS-R-194 | 의료서비스제공자는 전자적 침해행위의 원인 분석 등을 위해 제조업자등과 협조할 수 있으며, 정보 공유·접근 권한 부여·현장 지원 등 협력 채널을 활용한다 | 프로세스 | recommended | (협력 가이드 EX) | 제19조 PDF p.49 (MSP) |
| MDCS-R-195 | 조치 이후에도 지속적인 보안 모니터링·취약점 감시를 통해 재발 방지 대책의 효과를 검증하고 대응 계획을 주기적으로 검토·개선한다 | 프로세스 | mandatory | WI-303-05 지속감시 | 제19조 PDF p.49 |
| MDCS-R-196 | 침해행위 발생 인지부터 원인 분석·조치·재발 방지 대책·복구까지 모든 과정을 상세 문서화한다 | 기록 | mandatory | TMP-침해대응보고서 | 제19조 PDF p.49 |

**설계 시 고려사항**: 제19조는 제17·18·22조와 모두 연결 — 추적성 매트릭스 설계 시 교차링크 주의.

---

## 영역 V. 취약점 감시 및 대응

### 제20조 — 취약점 감시

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-201 | 제조업자등은 취약점 감시를 위한 활동(정기적 보안 모니터링, 로그 분석, 시판 후 취약점 모니터링, SBOM 활용)을 계획하고 감시·공개·조치 절차를 문서화하여 보관한다 | 프로세스 | mandatory | PRO-MDCS-401 취약점관리, WI-401-01 감시활동 | 제20조 PDF p.50 |
| MDCS-R-202 | 의료서비스제공자는 디지털의료기기에서 취약점 확인 시 즉시 제조업자등에게 알릴 수 있다 | 프로세스 | recommended | (MSP 가이드) | 제20조 PDF p.51 (MSP) |
| MDCS-R-203 | 제조업자등은 디지털의료기기에서 취약점 확인 시 즉시 식품의약품안전처장과 의료서비스제공자에게 알릴 수 있다 | 프로세스 | recommended | WI-401-02 외부통보 | 제20조 PDF p.50 |
| MDCS-R-204 | 식품의약품안전처장에게 취약점 통보 시 상세 내용·심각도(CVSS)·영향·대응 방안을 포함한다 | 기록 | mandatory | TMP-취약점통보서 | 제20조 PDF pp.50-51 |
| MDCS-R-205 | 의료서비스제공자는 보고된 취약점의 분석·해결을 위해 제조업자등의 지원 요청에 협조할 수 있다 | 프로세스 | recommended | (협력 가이드) | 제20조 PDF p.51 (MSP) |

**설계 시 고려사항**: 제20조제4호는 필수(심각도·영향·대응 포함), 나머지는 선택 — 권고/의무 혼합 해석 주의.

---

### 제21조 — 취약점 공개

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-211 | 제조업자등은 확인된 취약점(제20조제3항 통보 취약점)을 홈페이지 등 공개 채널을 통해 공개할 수 있다 | 프로세스 | recommended | PRO-MDCS-402 취약점공개(VDP), WI-402-01 공개채널 | 제21조 PDF p.53 |
| MDCS-R-212 | 공개 시 상세 내용·영향·대응 방안을 포함한 자료를 준비하여 대외 공개한다 | 기록 | recommended | TMP-취약점공개자료 | 제21조 PDF p.53 |
| MDCS-R-213 | 해결 여부·심각도를 고려하여 공개 시점 조정이 필요한 경우 식품의약품안전처장과 협의를 통해 공개 시점을 결정할 수 있다 (조정 공개 Coordinated Disclosure) | 프로세스 | recommended | WI-402-02 공개시점조정 | 제21조 PDF p.53 |

**설계 시 고려사항**: 제21조는 모두 선택이지만 VDP(취약점 공개 프로그램)는 FDA/CISA 사실상 요구 — 권고 준수 권장.

---

### 제22조 — 취약점 조치

| Req-ID | 요구사항 요약 | 유형 | 의무/권고 | 대상문서 | 출처 |
|---|---|---|---|---|---|
| MDCS-R-221 | 보고된 취약점을 해결하기 위한 패치·업데이트 등 조치 방안을 마련하며, 제10조 유지 관리 방안(업데이트 무결성 검증·업데이트 실패 대응·비인가 변경 무결성 검증)을 준수한다 | 프로세스 | mandatory | PRO-MDCS-403 취약점조치, WI-403-01 패치관리 | 제22조 PDF p.55 |
| MDCS-R-222 | 레거시 디지털의료기기의 경우 제15조에 따라 의료서비스제공자와 협력하여 위험 식별·분석·평가와 제품·컴포넌트 패치 방안을 마련한다 | 프로세스 | mandatory | WI-403-02 레거시패치(제15조 연계) | 제22조 PDF p.55 |
| MDCS-R-223 | 취약점 조치 이후 지속적인 보안 모니터링·취약점 감시를 통해 취약점 재발 여부를 확인한다 | 프로세스 | mandatory | WI-403-03 조치후감시 | 제22조 PDF p.56 |
| MDCS-R-224 | 모든 취약점 조치 계획 수립·실행·모니터링 과정을 문서화하여 보관한다 | 기록 | mandatory | TMP-취약점조치보고서 | 제22조 PDF p.55 |

**설계 시 고려사항**: 제22조는 제10·13·17·20·21조의 조치 집합 — PRO 에서 상호 참조 링크 필수.

---

## 상세 source_citation 블록 (YAML)

```yaml
# 대표 Req 몇 개만 예시 — 전체는 위 표의 "출처" 열 참조

MDCS-R-021:
  source_citation:
    - type: guide
      file: "_inputs/01_표준원문/제02조 보안 활동의 문서화.pdf"
      locator: "pp.1-5 전체"
      retrieved_at: "2026-04-17"
      license: "공공저작물 추정 — 확인 필요"
      paraphrase_only: true

MDCS-R-131:
  source_citation:
    - type: guide
      file: "_inputs/01_표준원문/제13조 위험 관리 활동.pdf"
      locator: "p.37 §1 (위협 모델링)"
      retrieved_at: "2026-04-17"
      license: "공공저작물 추정 — 확인 필요"
      paraphrase_only: true
    - type: guide
      file: "_inputs/01_표준원문/디지털 의료기기 사이버보안 관리 체계.pdf"
      locator: "p.4 III. 위험 관리 활동 §1"
      retrieved_at: "2026-04-17"
      license: "공공저작물 추정 — 확인 필요"
      paraphrase_only: true

MDCS-R-172:
  source_citation:
    - type: guide
      file: "_inputs/01_표준원문/제17조 침해행위 대응 계획 등.pdf"
      locator: "p.44 §2 제1호"
      retrieved_at: "2026-04-17"
      license: "공공저작물 추정 — 확인 필요"
      paraphrase_only: true
```

## 출처 유형 분포 (Self-check)

| 출처 유형 | Req 수 | 비율 |
|---|---|---|
| guide (공공가이드 — `_inputs/01_표준원문/`) | 95 | 100% |
| law (법규 원문) | 0 | 0% (법규 PDF 미배치) |
| standard_original (국제표준 원문) | 0 | 0% |
| industry (NIST/MDCG 등) | 0 | 0% (미배치) |
| llm_inference (`[_inputs 미제공 — LLM 추정]`) | 0 | 0% |
| **citation_coverage** | **95/95 = 1.00** | 목표 0.95 초과 달성 |

> 단, 법규 근거(디지털의료제품법·개인정보보호법·의료기기법)는 법규 PDF 부재로 조항 수준 대조 불가 — MAT-002 에서 "법령 조항 확인 필요" 플래그.

## 유형 분포 (Req 유형)

| 유형 | 개수 |
|---|---|
| 정책 (POL 성) | 10 |
| 프로세스 (PRO 성) | 50 |
| 인프라 (기술통제) | 18 |
| 기록 (TMP/REC) | 12 |
| 역량 (교육·훈련·인력) | 5 |
| **합계** | **95** |

## 의무/권고 분포

| 분류 | 개수 | 비율 |
|---|---|---|
| mandatory (의무) | 74 | 77.9% |
| recommended (권고·선택) | 19 | 20.0% |
| informational | 2 | 2.1% |

## 해석 노트

1. **"~할 수 있습니다" 의 법적 해석**: 본 표준은 법률이 아닌 **공공가이드**로, 선택 실행 지침은 법적 강제 없음. 단 식약처 심사·허가 실무에서 사실상 의무화될 가능성 → `recommended` 로 분류했으나 설계 시 의무 준하여 반영 권장.
2. **의료서비스제공자(MSP) 조항**: 본 표준의 주된 책임주체는 제조업자이나, MSP 관련 선택 실행 지침이 다수 — 고객사(병원)용 EX·가이드 별도 제공 필요.
3. **AI 조항(제12조)**: AI 적용 기기에 한함 — 본 표준 프로젝트가 AI SaMD 인 경우만 적용.
4. **SBOM(제16조)**: 본 표준은 모든 항목이 "할 수 있습니다" 로 선택 실행이나, 국제 동향상 **사실상 의무** — 권고를 의무로 격상하여 설계 권장.

## 미해결 이슈 (Open Issue)

- [ ] `_inputs/02_법규/` 에 **디지털의료제품법** 원문 PDF 배치 (MAT-002 에서 조항 대조 필수)
- [ ] `_inputs/02_법규/` 에 **개인정보보호법** (제06조·제08조 연계)
- [ ] `_inputs/03_해설서/` 에 IEC 81001-5-1, FDA Premarket Cybersecurity Guidance, MDCG 2019-16 배치
- [ ] 본 표준의 **공공저작물 라이선스 유형**(공공누리 제1~4유형) 확인 — 현재 `공공저작물 추정`
- [ ] "~할 수 있습니다" 선택 실행 지침 19건에 대한 조직 정책 판단 (의무로 격상 여부)
- [ ] 본 표준의 공식 **시행일** 및 **발행번호** 확인 (현재 "2025 추정")
- [ ] 제15조제1호의 "설계 및 구현해야 합니다" (EOS 이후 보안위험 최소화 설계) 는 **제품 설계 결정사항** — R&D 조직 합의 필요
