---
type: EX
doc_id: "EX-ACC-001"
title: "권한 신청서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-ACC-001_권한_신청서_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 권한 신청서 작성예시 (EX-ACC-001)

> 원본 양식: [[TMP-ACC-001_권한_신청서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 신청자 정보

| 항목 | 내용 |
|---|---|
| 성명 | 김다은 |
| 소속/팀 | 클라우드 인프라팀 |
| 직무/직책 | 백엔드 개발자 / 선임 |
| 사번 | EMP-2023-047 |
| 입사/계약 구분 | 정규 |
| 계약 기간(해당 시) | 해당 없음 |

## 2. 요청 내용

| 항목 | 내용 |
|---|---|
| 요청 유형 | 신규 |
| 요청 역할(Role) | DEV_READ_PROD (RBAC 표준 역할) |
| 대상 시스템 | CSMS-Portal (https://csms.medivision.co.kr) |
| 필요 사유 | 프로덕션 로그 조회 권한이 필요하여 사이버보안 이벤트 모니터링 업무 수행 목적으로 신청 |
| 요청 기간 | 2026-04-22 ~ 2026-10-21 (6개월) |
| 특권 권한 여부 | 아니오 |

## 3. 추가 권한(있을 경우)

| 권한명 | 사유 | 필수/선택 |
|---|---|---|
| SIEM_LOG_VIEWER | 보안 이벤트 조회 목적 | 필수 |

## 4. 기존 권한 변동

| 유지 권한 | 회수 권한 | 사유 |
|---|---|---|
| DEV_READ_STG | — | 기존 스테이징 조회 권한은 계속 유지 |

## 5. 승인

| 단계 | 역할 | 성명 | 일자 | 결과(승인/반려) | 코멘트 |
|---|---|---|---|---|---|
| 업무 필요성 | 라인매니저 | 이준호 | 2026-04-22 | 승인 | 업무 필요성 확인 |
| 기술 영향 | 시스템 소유자 | 박소연 | 2026-04-23 | 승인 | READ 권한만 부여 조건 |
| 특권 승인(해당 시) | 오동석 | — | — | 해당 없음 | — |

## 6. IAM 처리 기록

| 항목 | 값 |
|---|---|
| 계정 생성/변경 일자 | 2026-04-23 |
| RBAC 역할 적용 | DEV_READ_PROD, SIEM_LOG_VIEWER |
| MFA 등록 요구 | 완료 (TOTP, 2026-04-23) |
| 만료 자동 회수 설정 | 2026-10-21 23:59 KST |
| 처리자 | 최민기 (IAM 관리자) |

---

## 작성 요령

- **신청자 정보**: 사번까지 반드시 기재한다. 외주·파견 인력인 경우 계약 기간을 명시해야 만료 자동 회수가 정확히 설정된다.
- **요청 역할(Role)**: 임의 기술이 아닌 RBAC 매트릭스에 정의된 표준 역할명(예: `DEV_READ_PROD`)을 그대로 입력한다.
- **요청 기간**: 무기한 권한은 최소 1년 이상이면 오동석 승인이 추가로 필요하다. 가능하면 업무 기간에 맞춰 기간을 제한한다.
- **IAM 처리 기록**: IAM 관리자가 실제 계정 생성 후 기재한다. 빈칸으로 제출하지 않는다.

## 잘못된 기재 사례

### NG 사례 — 역할명 임의 기재

| 항목 | 잘못된 기재 | 올바른 기재 |
|---|---|---|
| 요청 역할(Role) | "프로덕션 읽기 권한" | `DEV_READ_PROD` (RBAC 매트릭스 표준 역할명) |

임의 텍스트로 기재하면 IAM 시스템에서 자동 프로비저닝이 불가능하며, 감사 시 역할 매핑 불일치 지적을 받는다. 반드시 RBAC 매트릭스 문서를 참조하여 정확한 역할 코드를 입력한다.

### NG 사례 — 특권 권한 여부 미기재

라인매니저 승인란에 "확인"만 적고 특권 권한 여부를 공란으로 두는 경우가 있다. 특권 권한이 아닌 경우에도 반드시 "아니오"로 명시해야 한다.
