---
type: EX
doc_id: "EX-DOC-004"
title: "폐기 확인서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-DOC-004_폐기_확인서_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 폐기 확인서 작성예시 (EX-DOC-004)

> 원본 양식: [[TMP-DOC-004_폐기_확인서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 폐기 대상 문서 정보

| 항목 | 내용 |
|---|---|
| 폐기 대상 문서 ID | WI-401-03 |
| 제목 | 계정 임시 발급 절차 (구버전) |
| 버전 | v0.1 |

## 2. 폐기 사유 및 방법

| 항목 | 내용 |
|---|---|
| 폐기 사유 | WI-401-03 v0.1 절차가 WI-401-01 v1.0(계정 생명주기 통합 관리) 개정에 흡수·통합되어 독립 문서로서의 필요성이 없어짐. 동일 내용 이중 관리로 인한 혼란 방지 목적으로 폐기. |
| 폐기 방법 | 아카이브 이관 (DMS 아카이브 영역, 접근 제한 상태로 7년 보존 후 자동 삭제) |
| 폐기 일시 | 2026-04-21 15:00 KST |

## 3. 확인 및 승인

| 항목 | 성명 | 서명 | 일자 |
|---|---|---|---|
| 확인자 | 최민기 (PSO) | 최민기 (전자서명) | 2026-04-21 |
| 승인자 | 오동석 (오동석) | 오동석 (전자서명) | 2026-04-21 |

---

**후속 조치 기록**

| 항목 | 내용 |
|---|---|
| 아카이브 이관 위치 | dms://archive/WI/WI-401-03_v0.1_archived_2026-04-21 |
| 아카이브 접근 권한 | 오동석, 내부감사팀 (읽기 전용) |
| 관련 문서 참조 링크 갱신 | WI-401-01 v1.0 서두에 "WI-401-03 흡수 통합" 명시 완료 |

---

## 작성 요령

- **폐기 사유**: "필요 없어짐"처럼 막연한 표현 대신, 흡수 통합·규정 변경·업무 폐지 등 구체적인 이유를 기재한다. 감사 시 왜 이 문서를 폐기했는지 설명할 수 있어야 한다.
- **폐기 방법**: 단순 삭제와 아카이브 이관을 구분한다. 규제 요건에 따라 일정 기간 보존 의무가 있는 문서는 삭제가 아닌 아카이브 이관을 선택해야 한다.
- **폐기 일시**: 실제 폐기(이관 또는 삭제)가 수행된 일시를 기재한다. 승인일과 다를 수 있으며, 처리 완료 후 확인자가 직접 기재한다.
- **후속 조치**: 폐기된 문서를 참조하는 다른 문서의 링크 갱신 여부를 확인하고 기록한다. 링크 미갱신은 혼란과 오류 참조의 원인이 된다.

## 잘못된 기재 사례

### NG 사례 — 폐기 방법을 "삭제"로 처리해야 할 문서를 방치

| 항목 | 잘못된 기재 | 올바른 기재 |
|---|---|---|
| 폐기 방법 | (공란, 실제로는 아무 조치도 취하지 않음) | 아카이브 이관 (dms://archive/WI/...) |

폐기 확인서를 작성했지만 실제 DMS에서 문서를 이관·삭제하지 않으면 구버전 문서가 계속 접근 가능한 상태로 남는다. 확인서 작성 후 반드시 실제 처리를 수행하고 위치를 기록한다.

### NG 사례 — 보존 의무 문서를 즉시 삭제

법적·규제 보존 기간(예: 의료기기 관련 문서 5~7년)이 있는 문서를 즉시 삭제 처리하면 규제 위반이 된다. 폐기 결정 전 반드시 보존 기간 요건을 확인하고, 기간이 남아 있다면 아카이브 이관 방식을 선택한다.
