---
type: EX
doc_id: "EX-EOS-002"
title: "데이터 안전삭제 지침 작성예시"
version: "0.1"
parent_tmp: "[[TMP-EOS-002_데이터_안전삭제_지침_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 데이터 안전삭제 지침 작성예시 (EX-EOS-002)

> 원본 양식: [[TMP-EOS-002_데이터_안전삭제_지침_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 대상 기기 정보

| 항목 | 내용 |
|---|---|
| 기기명·모델 | 혈당연속모니터 CSMS-CGM-3000 |
| 일련번호 | SN-CGM-20220318-0042 |
| 제조일 | 2022-03-18 |
| 설치 위치(MSP) | 서울성심의원 (MSP-0023) |
| 폐기 사유 | EOS 회수 (제품 수명 종료, 2026-03-31) |

## 2. 저장매체 내역

| 매체 구분 | 제조사·모델 | 용량 | 암호화 여부 | 위치(내부/외장) |
|---|---|---|---|---|
| eMMC NAND Flash | Samsung KLM8G1GETF-B041 | 8 GB | AES-256 (FDE 적용) | 내부 |
| SD카드(백업용) | SanDisk Ultra 32GB Class10 | 32 GB | 미암호화 | 외장 |

## 3. 삭제 기법 결정

| 매체 | 기법 | NIST SP 800-88 범주 | 선택 사유 |
|---|---|---|---|
| eMMC NAND Flash | Crypto-erase | Purge | AES-256 FDE 적용 — 키 삭제로 데이터 복구 불가 확인됨 |
| SD카드(백업용) | Purge (DoD 7-pass 덮어쓰기) | Purge | 암호화 미적용이므로 덮어쓰기 방식으로 완전 삭제 |

## 4. 실행 로그

| 매체 | 실행 도구 | 실행 일시 | 성공 여부 | 로그 해시 |
|---|---|---|---|---|
| eMMC NAND Flash | 자체 Crypto-erase CLI v2.3 | 2026-04-10 10:22 KST | 성공 | sha256: a3f9c1e…d4b02 |
| SD카드(백업용) | Eraser 6.2.0 (DoD 5220.22-M) | 2026-04-10 10:48 KST | 성공 | sha256: 7c02d4f…aa913 |

## 5. 검증

- [x] 샘플 섹터 재판독 결과: eMMC — 전 섹터 0x00, SD — 전 섹터 랜덤 패턴 확인 (Autopsy 4.21 사용)
- [x] 복구 시도 결과: TestDisk 7.2 복구 시도 → 0 파일 복구됨 (삭제 확인)

## 6. 2인 입회

| 역할 | 성명 | 서명 |
|---|---|---|
| 실행자 | 정인수 (인프라팀 선임) | 정인수 |
| 입회자(DPO 대리인) | 이선영 (개인정보보호팀장) | 이선영 |

## 7. 삭제 확인서 발급

| 항목 | 내용 |
|---|---|
| 확인서 ID | CERT-EOS-2026-0042 |
| 발급일 | 2026-04-10 |
| MSP 제공 여부 | 제공 완료 (이메일 발송, 수신 확인: 2026-04-11) |
| MSP 서명 일자 | 2026-04-11 |

---

## 작성 요령

- **대상 기기 정보**: 기기명·모델·일련번호는 자산 관리 시스템의 정보와 일치해야 합니다. 폐기 사유는 반드시 하나를 선택하고, EOS 회수의 경우 수명 종료 기준일을 비고에 기재하세요.
- **저장매체 내역**: 기기 내부의 모든 저장매체(eMMC, SSD, SD카드 등)를 빠짐없이 나열합니다. 암호화 여부는 삭제 기법 결정에 직접 영향을 미치므로 정확히 기재하세요.
- **삭제 기법 결정**: NIST SP 800-88의 Clear/Purge/Destroy 중 하나를 선택하고 선택 근거를 구체적으로 작성합니다. 암호화 매체는 Crypto-erase(Purge)를 우선 고려하세요.
- **실행 로그 및 검증**: 도구명·버전·실행 일시·로그 해시를 반드시 기재합니다. 검증은 독립된 도구(포렌식 도구 등)로 수행하고 결과를 구체적으로 기술하세요.

---

## 잘못된 기재 사례

### NG 사례: 삭제 기법 근거 없이 방법만 기재

| 매체 | 기법 | NIST SP 800-88 범주 | 선택 사유 |
|---|---|---|---|
| eMMC NAND Flash | Crypto-erase | Purge | *(공란)* |

**문제점**: 선택 사유가 없으면 규제 심사 시 삭제 방법의 적절성을 입증할 수 없습니다.

### 올바른 예시

| 매체 | 기법 | NIST SP 800-88 범주 | 선택 사유 |
|---|---|---|---|
| eMMC NAND Flash | Crypto-erase | Purge | AES-256 FDE 적용, 키 삭제로 데이터 복구 불가 수학적으로 확인. 물리 파괴 불필요 판단 |
