---
type: EX
doc_id: "EX-IR-001"
title: "침해 초기 분석 보고서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-IR-001_침해_초기분석_보고서_v0.1]]"
scope: "랜섬웨어 초기 분석 가상 사례"
status: draft
created: "2026-04-17"
updated: "2026-04-17"
tags: [EX, MDCS, SaMD-CSMS, IR, sample]
---

# 침해 초기 분석 보고서 작성예시 (EX-IR-001)

> 원본 양식: [[TMP-IR-001_침해_초기분석_보고서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC) 이 아닙니다.**

## 1. IR 기본 정보

| 항목 | 내용 |
|---|---|
| IR ID | IR-2026-017 ← 연도별 순차 번호 |
| 인지 일시 | 2026-05-14 03:42 KST ← SIEM 알림 수신 시각 그대로 기록 |
| 보고 일시(작성 시각) | 2026-05-14 05:30 KST ← 인지 후 2시간 이내 완료 |
| 인지 채널 | SIEM(Critical 알림: 비정상 파일 암호화 패턴) |
| 작성자 | 이도현 (CSIRT Oncall) |
| 1차 통보 대상 | CSIRT 리더, CISO, SecOps 팀장 ← 등급 판정 전이라도 즉시 통보 |

## 2. 침해 유형·범위

| 항목 | 내용 |
|---|---|
| 침해 유형 | 랜섬웨어 감염 의심 ← 확정 전 "의심" 표기 |
| 영향 자산 | fs-radiology-01 (영상 파일 서버), 웹 PACS 프런트(1대) |
| 영향 MSP(해당 시) | S병원(파일럿 MSP) — 동일 네트워크 미설치, 영향 없음 추정 |
| 추정 공격 경로 | VPN 으로 침투 → RDP 측면 이동 → 서비스 계정 탈취 |
| 개인정보 유출 가능성 | 미확인 ← 포렌식 결과 전 확정 금지 |
| 환자 안전 영향 가능성 | 있음 (영상 판독 서버 장애로 영상 접근 지연 가능) |

## 3. 초기 타임라인

| 시각 | 이벤트 |
|---|---|
| 03:30 | fs-radiology-01 에서 대량 파일 확장자 `.locked` 변경 |
| 03:42 | SIEM Critical 알림 발생, Oncall 호출 |
| 03:48 | 네트워크 격리 결정(CSIRT 리더 구두 승인) |
| 04:05 | 관련 계정 3개 비활성화, VPN 프로파일 revoke |
| 05:00 | 디스크·메모리·패킷 증거 보전 완료 |

## 4. 초기 조치(현재 상태)

- [x] 영향 자산 격리 여부: VLAN 격리·EDR 엔드포인트 격리 완료
- [x] 로그·증거 보전 여부: SHA-256 해시 포함 Cold 저장소 이관
- [ ] 사용자 공지 여부: 04:30 S병원 담당자에 상황 설명, 공식 공지 준비 중 ← 등급 판정 후 공식화
- [x] 대외 신고 준비 상태: TMP-IR-002 초안 작성 착수

## 5. 증거 보전 체크

| 증거 유형 | 보전 완료 | 해시(SHA-256) | 보관 위치 |
|---|---|---|---|
| 디스크 이미지 | 예 | `a94c...d2fe` | WORM://cold/IR-2026-017/disk01.dd |
| 메모리 덤프 | 예 | `3b17...9e0a` | WORM://cold/IR-2026-017/mem01.raw |
| 네트워크 캡처 | 예 | `7fd8...b123` | WORM://cold/IR-2026-017/pcap/ |
| 관련 로그 | 예 | 해시 체인 참조 | SIEM cold partition |

## 6. 등급 판정

| 항목 | 내용 |
|---|---|
| 등급 | 중대(High) ← 환자 안전 간접 영향, 단일 자산 한정이라 Critical 에 미달 |
| 판정 근거 | 영상 판독 지연 가능·개인정보 유출 미확정·단일 서버 격리로 확산 방지 완료 |
| 판정자 | CISO(이정민) |
| 판정 일시 | 2026-05-14 05:15 KST ← 인지 후 93분, 기준(2시간) 준수 |

## 7. 후속 연계

- [x] [[WI-502-02_대외신고_식약처_MSP_이용자_v0.1]] 발동 여부: 05:30 RA 인수 → 인지 +24h 이내 초기 신고 계획
- [x] [[WI-502-03_격리_및_복구_포렌식_v0.1]] 발동 여부: 진행 중
- [ ] [[WI-502-04_BCP_및_Fail-safe_v0.1]] 발동 여부: 영상 판독 Fail-safe 대안 라우팅 가동 검토

## 작성 요령

- 타임스탬프는 KST + 타임존 병기.
- "확정" 과 "의심" 을 명확히 구분. 불확실은 반드시 "미확인·조사 중" 표기.
- 증거 해시는 전체 값을 기록 (예시에서는 공간상 생략 — 실제는 64자 전체).
- 보고 일시(작성 시각)는 인지 일시 기준 **2시간 이내** 작성을 원칙으로 하며, 초과 시 사유를 기본 정보 비고란에 기재한다. 인지~보고 경과 시간이 SLA 를 초과하면 해당 건을 [[WI-502-01_침해사고_대응_초기조치_v0.1]] 개선 이슈로 이관한다.

## 잘못된 기재 사례

| 구분 | 사례 |
|---|---|
| ❌ NG | "개인정보 유출 있음" 을 포렌식 전 확정 기재 → 허위 신고 리스크 |
| ✅ 올바른 예시 | "미확인" 으로 표기하고 후속 포렌식 결과에 따라 갱신 |
| ❌ NG | 등급 판정 근거 없이 "위기(Critical)" 로 상향 |
| ✅ 올바른 예시 | 환자 안전 영향·영향 범위·자산 수 기반 근거 명시하고 CISO 승인 |
