---
type: EX
doc_id: "EX-IR-003"
title: "지속 정보공유 리포트 작성예시"
version: "0.1"
parent_tmp: "[[TMP-IR-003_지속정보공유_리포트_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 지속 정보공유 리포트 작성예시 (EX-IR-003)

> 원본 양식: [[TMP-IR-003_지속정보공유_리포트_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 공유 기본 정보

| 항목 | 내용 |
|---|---|
| IR ID | IR-2026-007 |
| 공유 회차 | #2 |
| 공유 일시 | 2026-04-09 14:00 KST |
| 공유 채널 | 이메일 (암호화 전송) + 온라인포털 (MFDS 의료기기 사이버보안 신고포털) |
| 작성자 | 최유리 |
| 소속 / 직책 | 보안팀 / CSIRT 리더 |

## 2. 수신 기관·담당자

| 수신 기관 | 담당 부서 | 담당자 | 연락처 |
|---|---|---|---|
| 식품의약품안전처 | 의료기기안전국 사이버보안과 | 황성진 사무관 | 043-719-XXXX |
| 서울성심의원 (MSP-0023) | 의료정보팀 | 채준호 팀장 | 02-330-XXXX |
| 한국인터넷진흥원 (KISA) | 사이버침해대응본부 | 신고센터 | 118 / privacy.go.kr |

## 3. 공유 내용 요약

| 항목 | 내용 |
|---|---|
| 공유 목적 | 진행상황통보 |
| 사고 발생 시각(재확인) | 2026-04-07 02:14 KST (최초 인지: 2026-04-07 08:30 KST) |
| 현재 사고 상태 | 격리완료 |
| 주요 업데이트 내용 | 영향 서버 3대 격리 완료 (2026-04-07 11:00). 랜섬웨어 변종 분석 중 (Lockbit 3.0 계열 추정). 환자 데이터 유출 여부 조사 중 — 현재까지 외부 유출 징후 없음. |
| 첨부 자료 목록 | ① 초기 분석 보고서 초안 (IR-2026-007-RPT-001) ② 격리 조치 완료 확인서 |

## 4. 기밀 등급

| 항목 | 내용 |
|---|---|
| 기밀 등급 | 제한배포 |
| 등급 판정 근거 | 공격자 TTP 노출 방지 및 수사 기밀 유지 필요. 규제 기관 및 영향 MSP에 한해 공유. |
| 외부 공개 가능 범위 | 식약처, KISA, 직접 영향 MSP(서울성심의원)에 한함. 언론 및 일반 공개 불가. |

## 5. 수신 확인

| 항목 | 내용 |
|---|---|
| 수신 확인 방법 | 수신확인이메일 + 포털접수번호 |
| 수신 확인 일시 | 2026-04-09 15:22 KST (식약처), 2026-04-09 16:05 KST (서울성심의원) |
| 수신 확인자 | 황성진 사무관 (식약처), 채준호 팀장 (서울성심의원) |
| 접수 번호 / 참조 번호 | 식약처: MFDS-CS-2026-0042 / KISA: 118-2026-04-0891 |
| 추가 요청 사항(수신기관) | 식약처: 환자 데이터 유출 여부 최종 확인 결과를 72시간 이내 추가 보고 요청 |

## 6. 후속 조치

- [x] 다음 공유 예정 일시: 2026-04-12 14:00 (3차 공유 — 포렌식 분석 결과 포함)
- [x] 추가 제출 자료: 포렌식 분석보고서 (EX-IR-004 기반) 완성 후 제출
- [x] 수신기관 요청 사항 반영 여부: 환자 데이터 유출 여부 조사 결과를 2026-04-12 공유 시 포함 예정

---

## 작성 요령

- **공유 기본 정보**: 공유 회차(#1, #2 …)를 순서대로 기재하고 IR ID와 일치시킵니다. 공유 채널이 복수인 경우 모두 기재하세요.
- **수신 기관·담당자**: 규제 기관(식약처), KISA, 영향 MSP를 분리하여 기재합니다. 담당자 이름과 연락처를 명확히 기재해야 추후 수신 확인이 가능합니다.
- **공유 내용 요약**: 현재 상태를 선택지에서 정확히 선택하고, 주요 업데이트 내용은 구체적인 일시와 수치를 포함하여 기재합니다.
- **수신 확인**: 기관별로 수신 확인 일시를 개별 기재합니다. 접수 번호는 추후 규제 기관 소통 이력 증빙에 필수적이므로 반드시 보관하세요.

---

## 잘못된 기재 사례

### NG 사례: 공유 내용이 지나치게 모호하게 기재됨

| 항목 | 내용 |
|---|---|
| 현재 사고 상태 | 조사중 |
| 주요 업데이트 내용 | 사고 조사 중입니다. 추가 정보 발생 시 통보 예정. |
| 첨부 자료 목록 | *(공란)* |

**문제점**: 규제 기관은 구체적인 진행 상황과 조치 내용을 요구합니다. "조사 중"이라는 표현만으로는 규제 준수 의지가 입증되지 않으며, 첨부 자료 없이 구두 보고만 한 경우 사후 증빙이 불가합니다.

### 올바른 예시

| 항목 | 내용 |
|---|---|
| 현재 사고 상태 | 격리완료 |
| 주요 업데이트 내용 | 영향 서버 3대 격리 완료 (2026-04-07 11:00). 랜섬웨어 변종 분석 중. 환자 데이터 외부 유출 징후 현재까지 없음. |
| 첨부 자료 목록 | ① 초기 분석 보고서 초안 (IR-2026-007-RPT-001) ② 격리 조치 완료 확인서 |
