---
type: EX
doc_id: "EX-IR-042"
title: "비상 운영 현황판 작성예시"
version: "0.1"
parent_tmp: "[[TMP-IR-042_비상_운영_현황판_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 비상 운영 현황판 작성예시 (EX-IR-042)

> 원본 양식: [[TMP-IR-042_비상_운영_현황판_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 현황 기본 정보

| 항목 | 내용 |
|---|---|
| IR ID | IR-2026-007 |
| BCP 발동 레벨 | 중대(High) |
| BCP 발동 일시 | 2026-04-07 09:30 KST |
| 현황판 최초 작성 일시 | 2026-04-07 09:45 KST |
| 현황판 최종 업데이트 일시 | 2026-04-10 16:00 KST |
| 현황판 업데이트 담당자 | 이소연 (SecOps팀) |

---

## 2. 시스템 상태 현황

| 시스템명 | 현재 상태 | 운영 모드 | 담당팀 | 최종 확인 시각 |
|---|---|---|---|---|
| SRV-001 (CSMS API 서버) | 복구완료 | 정상 | 인프라팀 | 2026-04-10 16:00 KST |
| SRV-002 (DB 서버) | 복구완료 | 정상 | 인프라팀 | 2026-04-10 16:00 KST |
| SRV-003 (파일 서버) | 복구완료 | 정상 | 인프라팀 | 2026-04-10 15:30 KST |
| CSMS 클라우드 대시보드 | 복구완료 | 정상 | 개발팀 | 2026-04-10 15:45 KST |
| DR 환경 (AWS ap-northeast-2) | 정상 | DR환경 → 정상 전환 완료 | 인프라팀 | 2026-04-10 16:00 KST |

---

## 3. 영향 서비스 목록

| 서비스명 | 영향 유형 | 영향 MSP / 이용자 수 | 대체 조치 | 예상 복구 시각 |
|---|---|---|---|---|
| CSMS 원격 모니터링 서비스 | 전면중단 → 복구완료 | 서울성심의원 (MSP-0023), 환자 47명 | Fail-safe 모드 전환 + 수기 모니터링 | 실제 복구: 2026-04-10 16:00 KST |
| CSMS 데이터 동기화 서비스 | 전면중단 → 복구완료 | 부산제일의원 (MSP-0031), 대구메디컬센터 (MSP-0041) | DR 환경 부분 서비스 | 실제 복구: 2026-04-10 15:45 KST |
| 원격 알람 서비스 | 성능저하 → 복구완료 | 전체 MSP (3개소), 환자 약 120명 | MSP 로컬 알람 기능 유지 권고 | 실제 복구: 2026-04-10 16:00 KST |

---

## 4. 복구 진행률

| 복구 단계 | 완료 여부 | 완료 시각 | 비고 |
|---|---|---|---|
| 영향 시스템 격리 | 완료 | 2026-04-07 11:00 KST | SRV-001~003 네트워크 격리 |
| DR 환경 / 대기 서버 전환 | 완료 | 2026-04-07 14:30 KST | AWS DR 환경 활성화 |
| Fail-safe 전환 완료 | 완료 | 2026-04-07 13:00 KST | CGM-023-001, INF-023-002 |
| 데이터 복구(RPO 기준) | 완료 | 2026-04-08 09:00 KST | RPO 1.5h 달성 |
| 무결성 검증 | 완료 | 2026-04-10 14:00 KST | 해시 검증 + 코드 서명 확인 |
| 서비스 부분 복구 | 완료 | 2026-04-08 17:00 KST | DR 환경 기반 부분 서비스 재개 |
| 서비스 정상 복귀 | 완료 | 2026-04-10 16:00 KST | 전체 정상 운영 복귀 |

**전체 복구 진행률(개략)**: 100%

---

## 5. 담당팀 연락처

| 역할 | 담당자 | 연락처(긴급) | 현재 위치 |
|---|---|---|---|
| CSIRT 리더 | 최유리 | 010-9900-1122 | 본사 상황실 |
| SecOps 팀 | 이소연 | 010-8800-3344 | 본사 상황실 |
| 인프라팀 | 이수연 | 010-7711-2233 | 본사 전산실 |
| 개발팀 기술 담당 | 김도현 | 010-6600-7788 | 재택 (화상 참여) |
| 오동석 | 오동석 | 010-5522-6644 | 본사 임원실 |
| CEO | 문선우 | 비서실 경유 | 본사 |
| MSP 비상 담당자 | 채준호 (서울성심의원) | 02-330-XXXX | 서울성심의원 의료정보팀 |

---

## 6. 업데이트 이력

| 업데이트 시각 | 업데이트자 | 주요 변경 내용 |
|---|---|---|
| 2026-04-07 09:45 KST | 이소연 | 현황판 최초 작성, BCP 발동 레벨 High 기재 |
| 2026-04-07 11:00 KST | 이소연 | SRV-001~003 격리 완료 상태 업데이트 |
| 2026-04-07 14:30 KST | 이소연 | DR 환경 전환 완료 업데이트 |
| 2026-04-08 09:00 KST | 이소연 | 데이터 복구 완료, 부분 서비스 재개 |
| 2026-04-10 14:00 KST | 이소연 | 무결성 검증 완료 업데이트 |
| 2026-04-10 16:00 KST | 이소연 | 전체 서비스 정상 복귀, 복구율 100% 확인 |

---

## 작성 요령

- **현황판 업데이트**: 현황판은 BCP 발동 중 최소 2시간마다 업데이트합니다. 업데이트 이력에 변경 내용을 구체적으로 기재하여 사후 감사 추적성을 확보하세요.
- **시스템 상태 현황**: 현재 상태는 실시간으로 반영합니다. "복구중"인 시스템은 예상 복구 시각도 함께 기재하세요.
- **복구 진행률**: 각 단계 완료 즉시 시각을 기재합니다. 전체 진행률(%)은 완료 단계 수 기준으로 산정하며, 100%가 되어야 현황판 종결 가능합니다.
- **담당팀 연락처**: BCP 발동 중 담당자의 현재 위치(현장/재택/병원)를 기재하면 의사소통 오류를 줄일 수 있습니다.

---

## 잘못된 기재 사례

### NG 사례: 업데이트 이력 없이 최종 상태만 기재

| 업데이트 시각 | 업데이트자 | 주요 변경 내용 |
|---|---|---|
| 2026-04-10 16:00 KST | 이소연 | 복구 완료 |

**문제점**: 복구 과정의 각 단계별 업데이트 이력이 없으면, 규제 기관 심사 시 BCP 이행의 세부 경위를 입증하기 어렵습니다. 각 단계 완료 시점마다 업데이트 이력을 기재해야 합니다.

### 올바른 예시

| 업데이트 시각 | 업데이트자 | 주요 변경 내용 |
|---|---|---|
| 2026-04-07 09:45 KST | 이소연 | 현황판 최초 작성, BCP 발동 레벨 High 기재 |
| 2026-04-07 11:00 KST | 이소연 | SRV-001~003 격리 완료 상태 업데이트 |
| 2026-04-07 14:30 KST | 이소연 | DR 환경 전환 완료 업데이트 |
| 2026-04-10 16:00 KST | 이소연 | 전체 서비스 정상 복귀, 복구율 100% 확인 |
