---
type: EX
doc_id: "EX-MSP-002"
title: "위험관리 협력 요청서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-MSP-002_위험관리_협력_요청서_v0.1]]"
related_req: "MDCS-R-136"
scope: "가상의 병원(서울메디컬센터) 기준 작성 예시 -- 교육용"
status: draft
created: "2026-04-23"
updated: "2026-04-23"
tags: [EX, MDCS, MSP, SaMD-CSMS, sample]
---

# 위험관리 협력 요청서 작성예시 (EX-MSP-002)

> 원본 양식: [[TMP-MSP-002_위험관리_협력_요청서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

## 1. 작성 개요

서울메디컬센터에서 운영 중인 AI 기반 심전도 분석 SaMD에서 인증 우회 취약점(CVE-2026-10234)이 공개 보안 권고를 통해 확인되었다. 해당 취약점은 원격 공격자가 인증 없이 분석 결과에 접근할 수 있어 환자 정보 유출 및 오진 위험이 존재한다. 서울메디컬센터 의료정보보안팀은 제조업자등과 협력하여 위험 관리 활동을 수행하기 위해 본 요청서를 제출한다.

## 2. 작성 내용

### 2.1 요청 기본 정보

| 항목 | 내용 |
|---|---|
| 요청 번호 | MSP-RM-2026-002 |
| 요청 일시 | 2026-04-08 10:00 KST |
| 요청 기관(병원명) | 서울메디컬센터 |
| 작성자 / 직위 | 정수아 / 의료정보보안팀장 |
| 연락처(전화/이메일) | 02-1234-5678 / security@seoulmc.example.kr |
| 제조업자등 수신 담당 | 이정민 CISO (보안팀, 010-9876-5432) |

### 2.2 위협/취약점 정보

| 항목 | 내용 |
|---|---|
| 대상 기기/시스템 명칭 | HeartAI ECG Analyzer |
| 대상 기기 모델/버전 | HA-ECG v2.4.0 (S/N: HA-2025-01523) |
| 위협/취약점 유형 | 인증취약점 |
| 발견 일시 | 2026-04-07 14:20 KST |
| 발견 경위 | NVD 보안 권고 모니터링 중 해당 CVE 확인 |
| 위협/취약점 상세 설명 | REST API 엔드포인트(/api/v2/results)에서 인증 토큰 검증 로직 결함으로 인해, 유효하지 않은 토큰으로도 분석 결과 조회가 가능. CVSS 3.1 Base Score 8.6 (High). |
| 관련 CVE/공개 취약점 번호 | CVE-2026-10234 |

### 2.3 위험 평가(MSP 측 판단)

| 항목 | 내용 |
|---|---|
| 환자 안전 영향 | 있음 -- 분석 결과 위/변조 시 오진 가능성 |
| 영향 받는 임상 업무 | 심전도 자동 분석 및 판독 보조 (순환기내과, 응급의학과) |
| 현재 운영 영향도 | 중대 -- 취약점 악용 시 환자 데이터 노출 + 분석 무결성 훼손 |
| MSP 측 임시 대응 조치 | (1) 해당 API 엔드포인트 외부 접근 차단(WAF 룰 추가), (2) 내부 접근도 VPN 필수로 제한, (3) 수동 판독 병행 체제로 전환 |

### 2.4 협력 요청 내용

| 번호 | 요청 사항 | 희망 일정 |
|---|---|---|
| 1 | 취약점 패치(핫픽스) 제공 | 2026-04-15까지 |
| 2 | 패치 적용 전 임시 완화 조치 가이드 제공 | 2026-04-10까지 |
| 3 | 패치 적용 후 취약점 재검증 지원 (원격 또는 현장) | 패치 적용 후 3영업일 이내 |

### 2.5 첨부 자료

| 번호 | 자료명 | 비고 |
|---|---|---|
| 1 | CVE-2026-10234_NVD_Advisory.pdf | NVD 보안 권고 원문 |
| 2 | WAF_rule_temp_block.conf | MSP 측 임시 차단 룰 설정 참고용 |

## 작성 요령

1. CVE 번호가 있는 경우 반드시 기재하고, NVD/벤더 권고 원문을 첨부한다. 제조업자등의 분석 속도를 높이는 핵심 정보이다.
2. MSP 측 임시 대응 조치는 구체적 행동 단위로 번호를 매겨 기재한다. "조치 중"과 같은 모호한 표현을 피한다.
3. 협력 요청 사항의 희망 일정은 영업일 기준으로 명시하며, 환자 안전 영향도에 비례하여 긴급도를 반영한다.
4. 위험 평가는 MSP 측 판단임을 명시하고, 최종 위험 등급은 제조업자등과 협의하여 결정한다.

## 잘못된 기재 사례

| 구분 | 사례 |
|---|---|
| NG | CVE 번호 없이 "인터넷에서 취약점 정보를 봤음"으로만 기재 |
| 올바른 예시 | CVE-2026-10234를 명기하고 NVD 원문을 첨부 |
| NG | 임시 대응 조치 없이 "패치 나올 때까지 기다리겠음"으로 기재 |
| 올바른 예시 | WAF 룰 추가, VPN 접근 제한 등 임시 완화 조치를 수행하고 내역 기재 |
| NG | 희망 일정을 "가능한 빨리"로 모호하게 기재 |
| 올바른 예시 | "2026-04-15까지" 등 구체적 일자 명시 |

---

원본 양식: [[TMP-MSP-002_위험관리_협력_요청서_v0.1]]
