---
type: EX
doc_id: "EX-NET-001"
title: "네트워크 변경관리서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-NET-001_네트워크_변경관리서_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 네트워크 변경관리서 작성예시 (EX-NET-001)

> 원본 양식: [[TMP-NET-001_네트워크_변경관리서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

## 1. 변경 기본 정보

| 항목 | 내용 |
|---|---|
| 변경 ID | `NET-CHG-2026-007` |
| 신청일 | 2026-04-15 |
| 신청자 | 박클라우드 |
| 신청자 소속/직책 | 인프라팀 / 클라우드 엔지니어 |
| 변경 유형 | 방화벽규칙추가 |

## 2. 변경 상세

| 항목 | 내용 |
|---|---|
| 대상 장비 | 경계 방화벽 (Palo Alto PA-3220) |
| 장비 IP/호스트명 | fw-edge-01 (10.0.0.1) |
| 변경 내용 (Before) | 외부 → DMZ 구간 HTTPS(443) 허용 룰 없음 |
| 변경 내용 (After) | 외부 소스 IP 203.0.113.0/28 → DMZ 웹 서버 (10.10.1.0/24) HTTPS(443) 허용 룰 추가 (Rule ID: FW-R-2026-021) |
| 변경 사유 | 신규 파트너사(메디링크 주식회사) 원격 의료 데이터 조회 API 연동 요건 발생 |

## 3. 영향 범위 및 위험 평가

| 항목 | 내용 |
|---|---|
| 영향 범위 | DMZ 웹 서버 대역 (10.10.1.0/24) |
| 영향 시스템/서비스 | 환자 데이터 API 게이트웨이 (api-gw-prod-01) |
| 위험 수준 | 중간 |
| 위험 설명 | 외부 IP 허용 범위를 /28 서브넷으로 최소화하였으나, 신규 외부 접근 경로 생성으로 공격 표면 증가 가능성 있음. WAF 정책 연계 적용 예정. |
| 서비스 중단 가능성 | 없음 |
| 중단 예상 시간(있을 경우) | 해당 없음 |

## 4. 롤백 계획

| 항목 | 내용 |
|---|---|
| 롤백 트리거 조건 | 변경 후 30분 내 이상 트래픽 탐지 또는 API 게이트웨이 오류율 5% 초과 |
| 롤백 절차 | FW-R-2026-021 룰 비활성화 → Palo Alto 설정 커밋 → SIEM 알림 확인 |
| 롤백 담당자 | 박클라우드 |
| 롤백 소요 예상 시간 | 5분 이내 |

## 5. 시행 정보

| 항목 | 내용 |
|---|---|
| 시행 예정 일시 | 2026-04-17 22:00 (저부하 시간대) |
| 실제 시행 일시 | 2026-04-17 22:05 |
| 시행 담당자 | 박클라우드 |
| 시행 결과 | 완료 |
| 결과 비고 | 방화벽 룰 적용 완료, SIEM에서 신규 룰 탐지 이상 없음 확인, WAF 정책 연계 적용 완료 |

## 6. 승인

| 항목 | 내용 |
|---|---|
| 1차 검토자 | 김보안 (보안팀 선임) |
| 1차 검토 일시 | 2026-04-15 16:30 |
| 승인자 | 오동석 (오동석) |
| 승인 일시 | 2026-04-16 10:00 |
| 승인 결과 | 승인 |

## 7. 비고

- WAF 정책 연계: Imperva WAF Rule Set v2.3 적용 (WAF-R-2026-004 참조)
- 파트너사 IP 대역 변경 시 본 문서 재신청 필요
- SIEM 모니터링 룰 추가: SIEM-R-2026-012 (외부 파트너 비정상 접근 탐지)

---

신청자 서명: 박클라우드 일자: 2026-04-15

승인자 서명: 오동석 일자: 2026-04-16

---

## 작성 요령

- **변경 내용 Before/After**: 방화벽 룰의 경우 소스 IP, 목적지 IP, 포트, 프로토콜, 액션을 Before/After 형식으로 명확히 기재합니다. "룰 추가"처럼 모호하게 기재하지 않습니다.
- **위험 수준 근거**: 위험 수준(낮음/중간/높음)을 선택할 때 그 근거를 위험 설명란에 반드시 기재합니다. 위험 수준만 선택하고 설명이 없으면 검토자가 판단할 수 없습니다.
- **롤백 트리거 조건**: "문제 발생 시"처럼 모호하게 쓰지 말고, 측정 가능한 조건(오류율 % 초과, 탐지 건수 등)을 명시합니다.
- **시행 결과**: 완료 후 SIEM 이상 여부, 관련 시스템 정상 동작 여부 확인 내용을 비고란에 기재하여 변경 완결성을 확인합니다.

## 잘못된 기재 사례

### NG 사례 1 — 변경 내용을 "방화벽 룰 추가"로만 기재

| 항목 | 내용 |
|---|---|
| 변경 내용 (After) | **방화벽 룰 추가** |

- **문제**: 어떤 소스에서 어느 목적지로 어떤 포트를 허용하는지 알 수 없어, 변경 내용의 보안 검토가 불가능합니다.
- **올바른 예시**: 소스 IP, 목적지 IP/대역, 포트, 프로토콜, 액션을 모두 기재합니다 (예: `203.0.113.0/28 → 10.10.1.0/24 TCP 443 허용`).

### NG 사례 2 — 승인 없이 시행

- **문제**: 변경 신청일과 실제 시행 일시가 동일하여 사전 승인 없이 즉시 시행한 것으로 의심받을 수 있습니다.
- **올바른 예시**: 신청 → 검토 → 승인 → 시행 순서를 반드시 준수하고, 각 단계의 일시를 기재합니다. 긴급 변경의 경우 사후 승인 절차 및 사유를 명시합니다.
