---
type: EX
doc_id: "EX-OPS-011"
title: "예외 승인서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-OPS-011_예외_승인서_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 예외 승인서 작성예시 (EX-OPS-011)

> 원본 양식: [[TMP-OPS-011_예외_승인서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

## 1. 예외 기본 정보

| 항목 | 내용 |
|---|---|
| 예외 승인서 번호 | `EX-HRD-2026-005` |
| 신청일 | 2026-04-15 |
| 연계 하드닝 체크리스트 | [[EX-OPS-010_하드닝_체크리스트_작성예시_v0.1]] (db-prod-01 점검 건) |
| 연계 ITSM 변경 티켓 번호 | CHG-2026-0412 |

---

## 2. 예외 요청 시스템

| 항목 | 내용 |
|---|---|
| 시스템 명 | 환자 데이터 DB 서버 (db-prod-01) |
| 시스템 유형 | 서버OS |
| OS / 버전 | Ubuntu Server 22.04 LTS |
| IP 주소 / 호스트명 | 10.10.2.10 / db-prod-01.medicsys.local |
| 시스템 중요도 | Critical |

---

## 3. 예외 항목 상세

| 항목 | 내용 |
|---|---|
| 예외 항목명 | PostgreSQL pg_hba.conf 패스워드 인증 허용 (특정 내부 IP 대역) |
| 하드닝 기준선 항목 번호 | CIS Ubuntu 22.04 v1.0, 섹션 3.6 (데이터베이스 인증 강화) |
| 현재 설정 상태 | pg_hba.conf에서 ETL 서버 대역(10.10.3.0/24) → PostgreSQL MD5 패스워드 인증 허용 |
| 권장 설정(기준선) | 모든 PostgreSQL 접근에 클라이언트 인증서(SSL cert) 기반 인증 적용 |

---

## 4. 예외 사유

> 업무상 불가피한 사유를 구체적으로 기재 (예: 레거시 연동, 규제 요건, 임상 기능 의존성 등)

| 예외 사유 유형 | 레거시 시스템 연동 |
|---|---|
| 상세 사유 | 현재 사용 중인 ETL 도구(DataBridge v2.1, 제조사: 데이터브릿지㈜)가 PostgreSQL 클라이언트 인증서 인증을 지원하지 않음. 해당 ETL 도구는 야간 환자 데이터 집계 파이프라인의 핵심 컴포넌트로, 교체 없이 인증서 방식 전환 불가. 벤더 측 차기 버전(v3.0, 2026년 Q4 출시 예정)에서 SSL 인증서 인증 지원 예정. |
| 관련 근거 문서 | DataBridge v2.1 기술 사양서 (첨부 A), 벤더 지원 이메일 회신 (첨부 B, 2026-04-08) |

---

## 5. 잔존 위험 평가

| 항목 | 내용 |
|---|---|
| 예외 적용 시 잔존 위험 | MD5 패스워드 인증은 인증서 방식 대비 자격증명 탈취 공격에 취약. 네트워크 스니핑 또는 DB 크리덴셜 탈취 시 직접 접근 가능. |
| 위험 수준 | 중간 |
| 위험 수용 근거 | 접근 허용 IP 대역을 ETL 서버 전용(10.10.3.0/24)으로 최소화하고, 방화벽 + SIEM 모니터링 + 세션 로그 전량 수집으로 보완 통제 적용. 벤더 v3.0 출시 후 즉시 전환 예정. |

---

## 6. 보완 통제

> 예외 항목에 대해 적용할 보완 통제를 모두 기재

| # | 보완 통제 항목 | 적용 상태 | 담당자 |
|---|---|---|---|
| 1 | 접근 IP 화이트리스트 제한 (ETL 서버 10.10.3.0/24만 허용) | 적용 | 박클라우드 |
| 2 | 세션 로그 전량 수집 및 SIEM 연동 (PostgreSQL pg_log → Splunk) | 적용 | 최서버 |
| 3 | 이상 접근 알림 설정 (화이트리스트 외 IP 접근 시 즉시 알림) | 적용 | 김보안 |
| 4 | 세션 타임아웃 설정 (idle_in_transaction_session_timeout = 300000ms) | 적용 | 최서버 |
| 5 | DB 접근 계정 최소 권한 적용 (ETL 전용 계정 SELECT/INSERT 권한만 부여) | 적용 | 최서버 |

---

## 7. 유효기간 및 재검토

| 항목 | 내용 |
|---|---|
| 예외 유효기간 시작일 | 2026-04-17 |
| 예외 유효기간 만료일 | 2026-10-17 |
| 재검토 예정일 | 2026-10-01 (DataBridge v3.0 출시 일정 확인 후 전환 계획 수립) |
| 만료 후 조치 계획 | DataBridge v3.0 출시 시 즉시 인증서 방식으로 전환. 미출시 시 재승인 신청. |

---

## 8. 요청자 및 승인

| 구분 | 성명 | 소속 | 서명 | 일자 |
|---|---|---|---|---|
| 요청자 | 최서버 | 인프라팀 | 최서버 | 2026-04-15 |
| 검토자(SecOps) | 김보안 | SecOps팀 | 김보안 | 2026-04-16 |
| 승인자(CISO) | 이정민 | CISO | 이정민 | 2026-04-17 |

---

## 9. 예외 레지스트리 등록 확인

- [x] 예외 레지스트리에 본 건이 등록되었다 (레지스트리 번호: EX-REG-2026-005)
- [x] 재검토 일정이 캘린더에 등록되었다 (2026-10-01 SecOps 팀장 일정 등록 완료)
- [x] 보완 통제 적용이 완료되고 증적이 확보되었다 (방화벽 설정 스크린샷, SIEM 연동 로그 첨부)

---

## 작성 요령

- **예외 사유**: "레거시 연동"처럼 단순 분류만 기재하지 말고, 구체적으로 어떤 도구/시스템이 왜 기준선을 따를 수 없는지, 언제까지 예외가 필요한지를 서술합니다.
- **보완 통제**: 모든 보완 통제는 "적용"으로 기재하기 전에 실제 적용 여부와 증적(설정 파일, 스크린샷 등)을 확보합니다. 미적용 상태에서 승인을 득하면 안 됩니다.
- **유효기간**: 예외 유효기간은 최대 6개월을 원칙으로 하며, 벤더 일정 등 외부 요인이 있을 경우 재검토 예정일과 만료 후 조치 계획을 구체적으로 기재합니다.
- **예외 레지스트리 등록**: 승인 후 반드시 예외 레지스트리에 등록하고 재검토 일정을 캘린더에 등록해야 합니다. 등록 누락 시 만료 후 예외가 무기한 지속될 수 있습니다.

## 잘못된 기재 사례

### NG 사례 1 — 보완 통제 미적용 상태로 승인 요청

| # | 보완 통제 항목 | 적용 상태 |
|---|---|---|
| 1 | 접근 IP 화이트리스트 제한 | **미적용** |
| 2 | 세션 로그 SIEM 연동 | **미적용** |

- **문제**: 보완 통제가 미적용 상태에서 예외 승인을 받으면 잔존 위험을 줄일 수단이 없이 예외만 허용되는 상황이 됩니다.
- **올바른 예시**: 보완 통제 적용 완료 후 증적을 확보한 뒤 승인 요청합니다. 보완 통제 적용이 승인 조건임을 명확히 합니다.

### NG 사례 2 — 예외 유효기간 1년 이상으로 설정

| 항목 | 내용 |
|---|---|
| 예외 유효기간 만료일 | **2028-04-17 (2년)** |

- **문제**: 예외 유효기간이 너무 길면 위험 상황이 변화해도 재검토가 이루어지지 않아 보안 위험이 장기화됩니다.
- **올바른 예시**: 원칙적으로 6개월 이내로 설정하고, 불가피한 경우 최대 1년으로 제한하되 중간 검토 시점을 명시합니다.
