---
type: EX
doc_id: "EX-OPS-030"
title: "AV 운영 현황 대장 작성예시"
version: "0.1"
parent_tmp: "[[TMP-OPS-030_AV_운영_현황_대장_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# AV 운영 현황 대장 작성예시 (EX-OPS-030)

> 원본 양식: [[TMP-OPS-030_AV_운영_현황_대장_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

## 1. 기본 정보

| 항목 | 내용 |
|---|---|
| 대장 관리 번호 | `AV-MON-2026-004` |
| 관리 기간 | 2026-04-01 ~ 2026-04-30 |
| 담당자 | 김보안 (SecOps팀 선임) |
| 최종 업데이트일 | 2026-04-22 |

---

## 2. AV 운영 현황 목록

| # | 대상 시스템 | 시스템 유형 | AV 제품명 | AV 버전 | 엔진 버전 | 패턴(정의) 버전 | 패턴 업데이트일 | 자동 업데이트 설정 | 최근 스캔 일시 | 스캔 유형 | 탐지 건수 | 운영 상태 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | db-prod-01 | 서버 | CrowdStrike Falcon | 7.15.0 | 7.15.0.17411 | 2026-04-22 | 2026-04-22 00:05 | 활성화 | 2026-04-22 02:00 | 전체 | 0 | 정상 |
| 2 | app-prod-01 | 서버 | CrowdStrike Falcon | 7.15.0 | 7.15.0.17411 | 2026-04-22 | 2026-04-22 00:07 | 활성화 | 2026-04-22 02:10 | 전체 | 0 | 정상 |
| 3 | app-prod-02 | 서버 | CrowdStrike Falcon | 7.15.0 | 7.15.0.17411 | 2026-04-22 | 2026-04-22 00:09 | 활성화 | 2026-04-22 02:20 | 전체 | 0 | 정상 |
| 4 | dev-ws-01 (개발팀 PC) | PC | CrowdStrike Falcon | 7.14.2 | 7.14.2.17398 | 2026-04-20 | 2026-04-20 09:15 | 활성화 | 2026-04-21 22:00 | 빠른 | 1 | 주의 (탐지 1건, AV-DET-2026-005 참조) |
| 5 | dicom-gw-01 (의료기기 게이트웨이) | 의료기기 | CrowdStrike Falcon (경량 모드) | 7.12.0 | 7.12.0.17320 | 2026-04-18 | 2026-04-18 03:00 | 활성화 | 2026-04-22 04:00 | 빠른 | 0 | 정상 |

---

## 3. AV 미설치 또는 제외 시스템 현황

> AV 설치가 불가하거나 제외된 시스템을 기재하고, 보완 통제를 명시

| # | 시스템 명 | 제외 사유 | 보완 통제 | 승인자 | 재검토 예정일 |
|---|---|---|---|---|---|
| 1 | hsm-mgmt-01 (Thales HSM 관리 서버) | 벤더 미지원 (Thales 공식 HSM 관리 서버에 3rd party 보안 소프트웨어 설치 시 HSM 인증 무효화) | 네트워크 격리 (전용 VLAN, 외부 인터넷 차단), FIM 모니터링 강화, 접근 계정 최소화(2명) | 이정민 | 2026-10-01 |

---

## 4. 패턴 업데이트 지연 현황 (기준: 48시간 초과)

| # | 대상 시스템 | 마지막 업데이트일 | 지연 일수 | 지연 원인 | 조치 계획 | 담당자 |
|---|---|---|---|---|---|---|
| 1 | dicom-gw-01 | 2026-04-18 | 4일 | 의료기기 게이트웨이 유지보수 창 제약 (임상 운영 중 업데이트 불가) | 2026-04-23 02:00 점검 시간대에 강제 업데이트 실행 예정 | 한디바이스 |

---

## 5. 월간 집계 요약

| 월 | 대상 시스템 수 | AV 설치율(%) | 패턴 최신화율(%) | 총 탐지 건수 | 조치 완료 건수 | 미처리 잔건 |
|---|---|---|---|---|---|---|
| 2026-02 | 6 | 83.3% (5/6, hsm-mgmt 제외) | 100% | 0 | 0 | 0 |
| 2026-03 | 6 | 83.3% | 100% | 2 | 2 | 0 |
| 2026-04 (1~22일) | 6 | 83.3% | 83.3% (dicom-gw 지연) | 1 | 0 | 1 (진행중) |

---

## 6. 특이사항 및 개선 필요 사항

| 일자 | 내용 | 조치 계획 | 담당자 |
|---|---|---|---|
| 2026-04-21 | dev-ws-01 탐지 1건 발생 (AV-DET-2026-005). 개발팀 PC 감염 의심 → 즉시 격리 조치 | 전수 PC 스캔 실시 (개발팀 6대), 이메일 첨부파일 보안 정책 재교육 | 김보안 |
| 2026-04-18 | dicom-gw-01 패턴 업데이트 48시간 초과 — 의료기기 운영 제약으로 정기 점검 시간대 외 업데이트 불가 | 의료기기 AV 업데이트 정책 별도 마련 (점검 창 포함), WI 개정 요청 | 한디바이스 |

---

연계 템플릿: [[TMP-OPS-031_AV_탐지_대응_기록_v0.1]]

---

## 작성 요령

- **패턴 업데이트일 관리**: 패턴 업데이트일이 48시간을 초과한 시스템은 섹션 4에 별도 관리하고, 지연 원인과 조치 계획을 명시합니다. 지연을 방치하면 최신 위협에 대한 방어력이 급감합니다.
- **AV 미설치 시스템 관리**: AV 설치가 불가한 시스템은 반드시 섹션 3에 기재하고 보완 통제와 승인자를 명시합니다. 승인 없이 AV 미설치 상태를 유지하면 안 됩니다.
- **탐지 건수 연계**: 탐지 건수가 1 이상인 경우 AV-DET 기록 번호를 비고란에 링크하여 탐지 대응 기록과 연계합니다.
- **월간 집계**: AV 설치율, 패턴 최신화율 지표를 매월 집계하고, 100% 미달 시 원인과 개선 계획을 특이사항란에 기재합니다.

## 잘못된 기재 사례

### NG 사례 1 — AV 미설치 시스템을 목록에서 제외하여 설치율 100% 표기

| 월 | 대상 시스템 수 | AV 설치율(%) |
|---|---|---|
| 2026-04 | **5** | **100%** |

- **문제**: AV 미설치 시스템(hsm-mgmt-01)을 대상 시스템 수에서 제외하면 실제 보안 현황이 왜곡됩니다.
- **올바른 예시**: 전체 관리 대상 시스템을 모두 포함하여 집계하고, AV 설치율을 실제 수치로 기재합니다. 미설치 시스템은 섹션 3에 사유와 보완 통제를 명시합니다.

### NG 사례 2 — 탐지 건수 1건을 "0"으로 기재하고 AV-DET 기록 미작성

- **문제**: 탐지 건을 숨기면 감염 확산 가능성을 인지하지 못하고, 사후에 침해사고 조사 시 은폐로 간주될 수 있습니다.
- **올바른 예시**: 탐지 건수를 정확히 기재하고, 즉시 AV-DET 기록(TMP-OPS-031)을 작성하여 대응 절차를 개시합니다.
