---
type: EX
doc_id: "EX-RISK-004"
title: "잔여위험 수용 기록서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-RISK-004_잔여위험_수용_기록서_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 잔여위험 수용 기록서 작성예시 (EX-RISK-004)

> 원본 양식: [[TMP-RISK-004_잔여위험_수용_기록서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 잔여위험 수용 목록

| 위협 ID | 잔여 위험 수준 | 수용 등급 | 수용 근거 | 수용자 | 수용일 | 재검토 주기 |
|---|---|---|---|---|---|---|
| THR-001 (BLE 도청) | Low (CVSS 잔여 3.1) | Acceptable | AES-128 암호화 적용 후 잔여 위험이 ALARP 기준 이하. 병원 환경에서 BLE 근접 공격 가능성이 매우 낮음. 동등 보호 수준의 추가 통제 비용이 편익 초과 | PSC (위원장: 김보안) | 2026-04-14 | 6개월 |
| THR-004 (API DoS) | Low (CVSS 잔여 4.0) | Acceptable | Rate Limiting 100 req/min 적용 후 임상 알림 지연 시나리오 재분석 결과 최대 30초 지연으로 임상 영향 無. 추가적 WAF 도입은 2026 Q3 예산 검토 중 | PSC (위원장: 김보안) | 2026-04-14 | 6개월 |
| SBOM-CVE-02 (OpenSSL 구버전) | Medium (CVSS 잔여 5.3) | ALARP | 운영 환경 격리(전용 VPC, 외부 노출 없음) 유지 조건으로 한시적 수용. 2026-05-15까지 OpenSSL 3.0.x 업그레이드 완료 후 재평가 | PSC + 오동석 (오동석) | 2026-04-15 | 패치 완료 시까지 격주 |
| RES-004 (레거시 TLS 1.1 내부 구간) | Low (CVSS 잔여 3.7) | ALARP | 해당 구간은 내부 모니터링 전용 트래픽(비임상). TLS 1.2 마이그레이션 2026-06-30 예정. 기간 중 포트 방화벽 차단으로 외부 접근 불가 | PSO (김보안) | 2026-04-15 | 완료 시까지 월간 |

---

## 작성 요령

- **잔여 위험 수준**: 통제 조치 이후의 CVSS 점수 또는 조직 내부 매트릭스(H/M/L) 기준 잔여 값을 기재한다. 통제 전·후 점수를 구분하여 위험평가 보고서(EX-RISK-002)와 연결한다.
- **수용 등급**: Acceptable(허용), ALARP(합리적으로 달성 가능한 최저 수준), Critical(CEO 수용 필요) 중 선택하며, ALARP 이상은 조건·기한을 반드시 명기한다.
- **수용 근거**: '위험 낮음' 같은 단순 서술은 부적합하다. 잔여 위험이 허용 기준 이하임을 수치(CVSS), 환경 조건, 비용·편익 논리로 뒷받침해야 한다.
- **재검토 주기**: 수용 기간이 지나면 반드시 재평가하고 그 결과를 시판후 감시 리포트(EX-RISK-005)에 연결한다.

---

## 잘못된 기재 사례

### NG 사례 — 수용 근거 불충분·재검토 주기 미기재

| 위협 ID | 잔여 위험 수준 | 수용 등급 | 수용 근거 | 수용자 | 수용일 | 재검토 주기 |
|---|---|---|---|---|---|---|
| THR-001 | Low | Acceptable | 위험이 낮아서 수용 | 김보안 | 2026-04-14 | — |

**문제점**: 수용 근거가 '위험이 낮아서'로 불충분하며, 어떤 통제 조치 이후 잔여 수준인지 명시 안 됨. 재검토 주기 미기재로 형식 요건 미충족. PSC 심의 없이 개인 PSO가 Acceptable 수용한 것도 규정 위반.

**올바른 예시**: 잔여 CVSS 점수, 적용 통제, 환경 조건(병원 내 BLE 근접 가능성)을 명기하고, 수용자를 PSC(위원회)로 기재, 재검토 주기 6개월 기입.
