---
type: EX
doc_id: "EX-RISK-005"
title: "시판후 감시 리포트 작성예시"
version: "0.1"
parent_tmp: "[[TMP-RISK-005_시판후_감시_리포트_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 시판후 감시 리포트 작성예시 (EX-RISK-005)

> 원본 양식: [[TMP-RISK-005_시판후_감시_리포트_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 보고 기본 정보

| 항목 | 내용 |
|---|---|
| 보고 기간 | 2026-01-01 ~ 2026-03-31 (2026년 1분기) |
| 작성일 | 2026-04-10 |
| 작성자 | 김보안 (PSO, MediGuard CGM App 담당) |

## 2. 모니터링 결과 요약

| 항목 | 내용 |
|---|---|
| 모니터링 채널 | NVD/CVE 자동 매칭(SBOM), CISA KEV 구독, 제품 내 오류 로그 수집, 고객 지원 티켓 분석, 의료기기 ISAC 위협 공유 |
| 신규 위협/CVE 건수 | 총 14건 탐지 (Critical 1, High 5, Medium 8) |
| 중대 트리거 발생 여부 | 있음 — CVE-2026-12345 (libcurl 원격 코드 실행, CVSS 9.1), CISA KEV 등재 확인 |
| 재평가 필요 여부 | 필요 — CVE-2026-12345 임상 영향 분석 및 위험평가 보고서 갱신 예정 |

## 3. 요약 및 권고

| 항목 | 내용 |
|---|---|
| 요약 | 1분기 중 Critical 취약점 1건(CVE-2026-12345, libcurl) 발견. CISA KEV 등재로 즉각 대응 개시. libcurl 8.6.0으로 패치 배포 2026-03-25 완료. 나머지 High 5건 중 3건 패치 완료, 2건은 Q2 로드맵 포함(ALARP 수용). Medium 8건은 정기 패치 주기 반영. 고객 지원 티켓 중 보안 관련 이슈 2건(인증 오류) 확인 → 내부 버그 수정으로 해결, 실제 침해 없음. |
| 권고 사항 | ① CVE-2026-12345 임상 영향 재분석 완료 후 위험평가 보고서(RISK-002) 개정 ② High 미조치 2건 Q2 내 패치 일정 확정 ③ 고객 지원 티켓 자동 분류 키워드 확장(인증/세션/암호화 관련) ④ SBOM 자동 매칭 커버리지 분기별 검증 |

---

## 작성 요령

- **모니터링 채널**: 단일 채널에 의존하지 말고 자동(NVD/SBOM 매칭)·수동(ISAC·고객 피드백) 채널을 병행 기재한다. 채널이 누락되면 감시 공백으로 지적된다.
- **신규 위협/CVE 건수**: 심각도별 건수를 분리 기재하고, CISA KEV 등재 여부를 반드시 확인하여 기재한다. KEV 등재 취약점은 즉시 대응 트리거로 관리한다.
- **중대 트리거**: '있음'으로 기재하는 경우 CVE ID, CVSS 점수, KEV 여부를 명기하고 대응 조치 현황을 요약란에 연결한다.
- **권고 사항**: 단순 나열이 아닌, 담당자와 완료 일정을 포함한 실행 가능한 형태로 기재한다.

---

## 잘못된 기재 사례

### NG 사례 — 모니터링 채널 단일·트리거 미식별

| 항목 | 내용 |
|---|---|
| 모니터링 채널 | NVD 확인 |
| 신규 위협/CVE 건수 | 14건 |
| 중대 트리거 발생 여부 | 없음 |
| 재평가 필요 여부 | 불필요 |

**문제점**: NVD만으로는 CISA KEV·고객 피드백·ISAC 채널을 커버하지 못해 감시 공백 발생. CVE-2026-12345(CVSS 9.1, KEV 등재)가 Critical임에도 '중대 트리거 없음'으로 오기재. SaMD-CSMS WI-201-05 §3.2 요건 미충족.

**올바른 예시**: 채널 목록을 구체적으로 열거하고, Critical·KEV 등재 취약점을 중대 트리거로 인식하여 '있음'으로 기재 후 즉각 대응 조치를 요약란에 기재한다.
