---
type: EX
doc_id: "EX-RISK-006"
title: "취약점 평가 워크시트 작성예시"
version: "0.1"
parent_tmp: "[[TMP-RISK-006_취약점_평가_워크시트_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 취약점 평가 워크시트 작성예시 (EX-RISK-006)

> 원본 양식: [[TMP-RISK-006_취약점_평가_워크시트_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 평가 기본 정보

| 항목 | 내용 |
|---|---|
| 평가 대상 | MediGuard CGM App v2.3.0 — 클라우드 API 서버 (api.mediguard.local) |
| 평가 도구 | Tenable Nessus 10.6.1 (스태틱 스캔) + OWASP ZAP 2.14 (동적 스캔) + Grype 0.75 (SBOM-CVE 매칭) |
| 평가 일시 | 2026-04-01 09:00 ~ 2026-04-02 18:00 |
| 평가자 | 정보안 (보안팀 선임), 이테스트 (QA팀) |

## 2. 취약점 목록

| 취약점 ID | CVE | CVSS | 심각도 | 영향 자산 | 임상 영향 | 우선순위 | 조치 방안 |
|---|---|---|---|---|---|---|---|
| VUL-2026-001 | CVE-2021-44228 | 10.0 | Critical | log4j-core 1.2.17 (API 서버) | 있음 (서버 원격 실행 → 혈당 데이터 위변조 가능) | 긴급 | log4j-core 2.20.0으로 즉시 업그레이드 |
| VUL-2026-002 | CVE-2026-12345 | 9.1 | Critical | libcurl 7.88 (OTA 업데이트 클라이언트) | 있음 (펌웨어 위변조 가능) | 긴급 | libcurl 8.6.0 패치 적용, 서명 검증 강화 |
| VUL-2026-003 | CVE-2023-44487 | 7.5 | High | Nginx 1.22 (로드밸런서) | 없음 (서비스 중단만 해당) | 높음 | Nginx 1.25 업그레이드 또는 HEADERS 프레임 제한 설정 |
| VUL-2026-004 | — | 6.1 | Medium | CGM API /v2/glucose (반사 XSS) | 없음 (API 소비자는 모바일 앱) | 보통 | 응답 헤더 X-Content-Type-Options 추가, 입력 인코딩 강화 |
| VUL-2026-005 | — | 5.3 | Medium | 관리자 콘솔 세션 쿠키 Secure 플래그 미설정 | 미확인 | 보통 | 쿠키 Secure/HttpOnly/SameSite=Strict 설정 |
| VUL-2026-006 | CVE-2023-0286 | 7.4 | High | OpenSSL 1.0.2 (내부 서비스 간 TLS) | 없음 (내부망 격리 구간) | 높음 | OpenSSL 3.0.x 업그레이드 (2026-05-15 목표) |
| VUL-2026-007 | — | 3.7 | Low | 디버그 엔드포인트 /actuator/env 외부 노출 | 없음 | 낮음 | 운영 프로파일에서 actuator 비활성화 |

---

## 작성 요령

- **평가 도구**: 도구명과 버전을 반드시 기재한다. 도구 버전이 없으면 재현·비교 분석이 불가능하며 도구 유효성 확인 보고서(EX-TEST-006)와 연결해야 한다.
- **취약점 ID**: 조직 내부 번호(VUL-YYYY-###)를 부여하고, CVE가 있을 경우 병기한다. 내부 ID는 CVE 추적 대장(EX-RISK-007) 및 취약점 접수 대장(EX-VUL-001)과 매핑된다.
- **임상 영향**: SaMD 특성상 취약점이 환자 데이터 위변조나 의료 기능 중단으로 이어질 수 있는지 별도 분석이 필요하다. '없음/있음/미확인' 중 반드시 기재한다.
- **조치 방안**: '패치 적용' 수준이 아닌 구체적인 버전 또는 설정 변경 내용을 기재한다.

---

## 잘못된 기재 사례

### NG 사례 — CVSS·임상 영향 미기재

| 취약점 ID | CVE | CVSS | 심각도 | 영향 자산 | 임상 영향 | 우선순위 | 조치 방안 |
|---|---|---|---|---|---|---|---|
| VUL-001 | CVE-2021-44228 | — | Critical | 서버 | — | 긴급 | 패치 |

**문제점**: CVSS 점수 미기재로 위험 수준의 객관적 근거가 없음. 임상 영향 미기재로 ISO 14971 연계 위험분석 불가. 조치 방안이 '패치'로만 기재되어 구체적인 버전·방법 확인 불가.

**올바른 예시**: CVSS 10.0 명기, 임상 영향 '있음 (원격 실행 → 혈당 데이터 위변조 가능)' 기재, 조치 방안에 'log4j-core 2.20.0으로 즉시 업그레이드' 명시.
