---
type: EX
doc_id: "EX-SDLC-002"
title: "보안 요구사항 정의서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-SDLC-002_보안_요구사항_정의서_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 보안 요구사항 정의서 작성예시 (EX-SDLC-002)

> 원본 양식: [[TMP-SDLC-002_보안_요구사항_정의서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 제품 개요

| 항목 | 내용 |
|---|---|
| 제품명 | MediGuard CGM App |
| 버전/릴리스 | v2.3.0 (2026년 Q2 릴리스 예정) |
| 임상 용도 | 연속 혈당 모니터링 데이터 수집·분석 및 의사 알림 (Class IIb SaMD) |
| 주요 사용자 역할 | 환자(데이터 입력·조회), 의사(알림 수신·처방 조정), 관리자(시스템 관리) |
| 데이터 민감도 등급 | 매우 높음 (PHI 포함, 임상적 의사결정 지원 기능) |

## 2. 보안 목표(CIA)

| 목표 | 수준(H/M/L) | 근거 |
|---|---|---|
| 기밀성 | H | 혈당 데이터는 PHI에 해당하며, 유출 시 환자 프라이버시 및 보험·차별 위험 |
| 무결성 | H | 혈당 값 위변조 시 의사의 처방 오류 → 직접적 환자 안전 위해 |
| 가용성 | M | 단기(1시간 미만) 중단은 임상적 위해 제한적; 장기 중단만 위험 |

## 3. 보안 요구사항 목록

| REQ-ID | 조항 근거(MDCS-R) | 요구사항 설명 | 임상 영향 | 검증 방법 | 우선순위 |
|---|---|---|---|---|---|
| SR-001 | MDCS-R 3.1 (인증) | 모든 API 엔드포인트는 JWT(HS256, 만료 15분) 인증을 요구한다. 비인증 요청은 HTTP 401 반환. | 있음 — 미인증 접근 시 타인 혈당 조회 가능 | DAST (OWASP ZAP 인증 우회 테스트) | 필수 |
| SR-002 | MDCS-R 3.2 (MFA) | 의사 계정은 로그인 시 TOTP(RFC 6238) 기반 2단계 인증을 필수 적용한다. | 있음 — 의사 계정 탈취 시 처방 알림 위변조 | 수동 테스트 (MFA 우회 시도) | 필수 |
| SR-003 | MDCS-R 4.1 (암호화) | 클라이언트–서버 간 모든 통신은 TLS 1.3 이상 적용. TLS 1.1 이하 연결 차단. | 있음 — 평문 전송 시 혈당 값 도청 가능 | Nmap ssl-enum-ciphers 스캔 | 필수 |
| SR-004 | MDCS-R 4.3 (펌웨어 무결성) | OTA 펌웨어 패키지는 RSA-PSS 서명 검증 후 설치. 서명 불일치 시 설치 중단. | 있음 — 악성 펌웨어 배포 시 센서 조작 | 단위 테스트 (서명 위조 패키지 거부 확인) | 필수 |
| SR-005 | MDCS-R 5.2 (로깅) | 인증 실패, 권한 오류, 데이터 접근 이벤트를 SIEM으로 실시간 전송. 로그 보존 3년. | 없음 (사후 추적 목적) | SIEM 연동 확인, 로그 전송 테스트 | 높음 |
| SR-006 | MDCS-R 6.1 (취약점 관리) | SBOM 기반 CVE 자동 모니터링 파이프라인 구축. Critical CVE 탐지 시 24시간 내 PSO 알림. | 없음 (간접 위험 감소) | 파이프라인 동작 확인 (테스트 CVE 주입) | 높음 |

## 4. 추적 매트릭스(RTM)

| REQ-ID | 설계 산출물 | 구현 산출물 | 테스트 산출물 | 잔여 위험 |
|---|---|---|---|---|
| SR-001 | API 설계서 §3.1 (JWT 스펙) | auth/middleware.py (JWT 검증 로직) | DAST-RPT-2026-001 (인증 우회 테스트 통과) | 없음 |
| SR-002 | 인증 흐름도 §2.3 | auth/mfa.py (TOTP 모듈) | 수동 테스트 결과서 (MFA-TEST-2026-03) | 없음 |
| SR-003 | 네트워크 설계서 §TLS | nginx.conf (TLS 1.3 설정) | ssl-scan 결과 (SCAN-2026-015) | 없음 |
| SR-004 | OTA 설계서 §서명검증 | ota/verify.py (RSA-PSS 검증) | 단위 테스트 UT-OTA-007 (통과) | 없음 |
| SR-005 | 로깅 아키텍처 §SIEM | logging/siem_exporter.py | SIEM 연동 검증 (LOG-VAL-2026-02) | 없음 |
| SR-006 | SBOM 파이프라인 설계 | .github/workflows/sbom-scan.yml | 파이프라인 동작 테스트 (SBOM-TEST-2026-01) | 없음 |

## 5. 승인

| 단계 | 역할 | 성명 | 일자 |
|---|---|---|---|
| 기술 검토 | PSO | 김보안 | 2026-03-20 |
| 임상 영향 | Safety | 박임상 | 2026-03-22 |
| 최종 승인 | VP of R&D | 정연구 | 2026-03-25 |

---

## 작성 요령

- **보안 목표(CIA)**: SaMD에서 무결성은 임상적 의사결정과 직결되어 '높음'으로 설정되는 경우가 많다. 수준 결정 근거를 반드시 함께 기재한다.
- **보안 요구사항**: 조항 근거(MDCS-R 번호)를 기재하면 규제 추적성을 확보할 수 있다. 임상 영향 유무를 명시하여 위험 우선순위 결정에 활용한다.
- **RTM(추적 매트릭스)**: 요구사항-설계-구현-테스트 산출물을 연결한다. 테스트 산출물 번호는 실제 리포트 ID와 일치시켜야 감사 추적이 가능하다.
- **승인**: PSO(기술), Safety(임상), VP of R&D(최종) 3단계가 모두 필요하며, 한 단계라도 누락 시 릴리스 가능 여부 판단 근거 미비로 간주된다.

---

## 잘못된 기재 사례

### NG 사례 — 조항 근거·임상 영향 미기재, RTM 빈칸

| REQ-ID | 조항 근거(MDCS-R) | 요구사항 설명 | 임상 영향 | 검증 방법 | 우선순위 |
|---|---|---|---|---|---|
| SR-001 | — | JWT 인증 적용 | — | 테스트 | 필수 |

RTM: 모두 빈칸

**문제점**: 조항 근거 없어 규제 추적성 미확보. 임상 영향 미기재로 안전성 평가 불가. 검증 방법이 '테스트'로만 기재되어 어떤 방법으로 확인하는지 불명확. RTM 빈칸으로 설계-구현-테스트 연결 불가.

**올바른 예시**: 조항 근거 `MDCS-R 3.1`, 임상 영향 `있음 — 미인증 접근 시 타인 혈당 조회 가능`, 검증 방법 `DAST (OWASP ZAP 인증 우회 테스트)`, RTM에 실제 산출물 ID 기재.
