---
type: EX
doc_id: "EX-TEST-005A"
title: "펜테스트 계획서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-TEST-005A_펜테스트_계획서_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 펜테스트 계획서 작성예시 (EX-TEST-005A)

> 원본 양식: [[TMP-TEST-005A_펜테스트_계획서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 계획서 기본 정보

| 항목 | 내용 |
|---|---|
| 계획서 ID | TEST-PEN-PLAN-2026-002 |
| 작성일 | 2026-03-20 |
| 작성자 | 김보안 (PSO, MediGuard) |
| 승인자 | 이정민 (CISO) |
| 승인 일시 | 2026-03-25 09:30 |

## 2. 테스트 개요

| 항목 | 내용 |
|---|---|
| 테스트 범위 | 클라우드 API 서버 (api.mediguard-stg.local:443), 모바일 앱(iOS v2.3.0-rc1, TestFlight 배포본), BLE 통신 구간(센서 ↔ 앱) |
| 제외 범위(Out of Scope) | 운영 서버 (api.mediguard.io), 의사 포털 웹 UI(별도 평가 예정), 제3자 클라우드 인프라(AWS 자체) |
| 테스트 기간 | 2026-04-01 ~ 2026-04-07 |
| 수행 주체 | 외부 |
| 수행 주체 상세(외부 시 업체명) | (주)시큐어테스트코리아 (계약번호: SEC-2026-042, NDA 체결 2026-03-10) |

## 3. 테스트 유형 및 방법론

| 항목 | 내용 |
|---|---|
| 테스트 유형 | 그레이박스 (API 문서, 테스트 계정 2개 제공; 소스코드 미제공) |
| 방법론 | OWASP Testing Guide v4.2 (웹 API), OWASP Mobile Security Testing Guide v2.0 (앱), PTES (일반 침투) |
| 대상 환경 | 스테이징 (운영 동등 환경, 실 환자 데이터 비포함) |

## 4. 목표 시나리오

| 번호 | 시나리오명 | 목표 | 관련 위협 |
|---|---|---|---|
| 1 | API 인증 우회 | 유효하지 않은 자격증명으로 환자 혈당 데이터 접근 시도 | THR-002 (JWT 탈취·변조) |
| 2 | BLE 도청 및 재전송 | 혈당 BLE 패킷 캡처 후 재전송으로 기기 위장 시도 | THR-001 (BLE 스니핑) |
| 3 | 관리자 콘솔 계정 탈취 | 무차별 대입으로 관리자 계정 획득 후 권한 상승 시도 | THR-005 (권한 상승) |
| 4 | OTA 펌웨어 위변조 | 서명 검증 우회 후 악성 펌웨어 패키지 업로드 시도 | THR-003 (OTA 위변조) |
| 5 | 서비스 거부 | API /glucose 엔드포인트 과부하로 알림 지연 시도 | THR-004 (DoS) |

## 5. 제약 사항

| 항목 | 내용 |
|---|---|
| 허용 테스트 시간대 | 평일 09:00 ~ 18:00 KST (스테이징 환경 유지보수 시간대 제외) |
| 금지 행위 | 운영 서버 접근 금지, 실 환자 데이터 접근·저장 금지, 소셜 엔지니어링 금지, 랜섬웨어·와이퍼 류 코드 배포 금지 |
| 연락 체계(긴급 시) | 내부 담당자: 김보안 (PSO) 010-1234-5678; CISO: 이정민 010-9876-5432; 24시간 긴급 대응: security-oncall@mediguard.io |
| 기타 제약 사항 | 테스트 완료 후 7일 이내 리포트 제출 의무; 취약점 정보는 PSO 승인 전 공개 금지 |

## 6. 역할 및 책임

| 역할 | 담당자 | 연락처 |
|---|---|---|
| 테스트 책임자 | 김해커 ((주)시큐어테스트코리아) | haecker@securetest.co.kr |
| 내부 담당자(대응) | 김보안 (PSO, MediGuard) | security@mediguard.io |
| 승인권자 | 이정민 (CISO, MediGuard) | ciso@mediguard.io |

## 7. 산출물 계획

- [x] 펜테스트 리포트 (TMP-TEST-005): 작성 예정일 2026-04-10
- [x] 취약점 목록: 작성 예정일 2026-04-10
- [ ] 조치 확인서: 작성 예정일 2026-05-15 (조치 완료 후)

## 8. 비고

- 제3자 업체 NDA 원본 보관 위치: 법무팀 계약 시스템 #SEC-2026-042
- 스테이징 환경 접속 자격증명은 별도 암호화 채널(Signal)로 전달

---

작성자 서명: 김보안 일자: 2026-03-20

승인자 서명: 이정민 일자: 2026-03-25

---

## 작성 요령

- **제외 범위(Out of Scope)**: 운영 환경, 제3자 인프라 등 테스트 대상에서 제외되는 항목을 명시한다. 계획서 단계에서 Out of Scope를 정의해야 테스트 중 범위 분쟁을 방지할 수 있다.
- **수행 주체**: 외부 업체 선정 시 업체명, 계약번호, NDA 체결일을 기재한다. NDA 미체결 상태에서 취약점 정보를 공유하면 규제 위반이 될 수 있다.
- **목표 시나리오**: 시나리오를 위협 ID(THR-###)와 연결하면 위험평가 보고서(EX-RISK-002)의 위협과 테스트 커버리지를 추적할 수 있다.
- **금지 행위**: 운영 환경 접근, 실 데이터 저장, 파괴적 공격(랜섬웨어 등)을 명시하지 않으면 법적 분쟁 발생 시 근거가 없다.

---

## 잘못된 기재 사례

### NG 사례 — Out of Scope 미정의·NDA 정보 누락

| 항목 | 내용 |
|---|---|
| 테스트 범위 | 전체 시스템 |
| 제외 범위 | — |
| 수행 주체 상세 | 외부 업체 |

**문제점**: '전체 시스템'은 범위가 너무 광범위하여 운영 환경 포함 여부가 불명확. 제외 범위 미기재로 운영 서버 접근 시 책임 소재 불명확. 업체명·계약번호·NDA 정보 없어 보안 규정 미충족.

**올바른 예시**: 테스트 범위에 서버 주소·포트·앱 버전 명기, 제외 범위에 운영 서버 도메인 명시, 업체명과 NDA 계약번호 기재.
