---
type: EX
doc_id: "EX-TEST-005"
title: "펜테스트 리포트 작성예시"
version: "0.1"
parent_tmp: "[[TMP-TEST-005_펜테스트_리포트_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 펜테스트 리포트 작성예시 (EX-TEST-005)

> 원본 양식: [[TMP-TEST-005_펜테스트_리포트_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 리포트 기본 정보

| 항목 | 내용 |
|---|---|
| 리포트 ID | TEST-PEN-RPT-2026-002 |
| 참조 계획서 ID | TEST-PEN-PLAN-2026-002 |
| 작성일 | 2026-04-10 |
| 작성자 | (주)시큐어테스트코리아 김해커 (수석 컨설턴트) |
| 검토자 | 김보안 (PSO, MediGuard) |

## 2. 테스트 개요

| 항목 | 내용 |
|---|---|
| 수행 기간 | 2026-04-01 ~ 2026-04-07 |
| 수행자 | (주)시큐어테스트코리아 (외부 보안업체) — 김해커, 이침투 |
| 테스트 범위 | 클라우드 API 서버 (api.mediguard-stg.local), 모바일 앱(iOS v2.3.0-rc1), BLE 통신 구간 |
| 테스트 유형 | 그레이박스 (소스코드 미제공, 내부 API 문서 제공) |
| 대상 환경 | 스테이징 (운영 동등 환경, 실 데이터 비포함) |

## 3. 취약점 목록

| 취약점 ID | 심각도 | CVE(해당 시) | 취약점 설명 | 영향 자산 | 재현 방법(요약) | 조치 권고 |
|---|---|---|---|---|---|---|
| PEN-2026-002-001 | Critical | — | JWT `alg: none` 허용 — 서명 없는 토큰으로 인증 우회 가능 | API 서버 /v2/* 엔드포인트 전체 | JWT 헤더 alg를 none으로 변조 후 임의 sub 값 주입 → 타 환자 데이터 조회 성공 | JWT 라이브러리에서 alg none 명시적 거부 설정 |
| PEN-2026-002-002 | High | — | BLE 재전송(Replay) 공격 — 녹화된 혈당 패킷 재전송으로 기기 위장 가능 | CGM 센서 ↔ 앱 BLE 구간 | Wireshark로 BLE 패킷 캡처 후 nRF Sniffer로 재전송 → 앱이 오래된 혈당 값을 신뢰 | 패킷 내 단조 증가 시퀀스 번호 및 타임스탬프 검증 추가 |
| PEN-2026-002-003 | High | — | 관리자 콘솔 계정 잠금 미적용 — 무차별 대입 시 계정 탈취 가능 | 관리자 콘솔 (admin.mediguard-stg.local) | Hydra로 비밀번호 목록 공격 (1000 req/min) → 30초 내 약한 비밀번호 계정 탈취 | 5회 실패 후 10분 잠금, Rate Limiting, MFA 강제 |
| PEN-2026-002-004 | Medium | — | API 응답에 내부 스택 트레이스 노출 | /v2/glucose 오류 응답 | 잘못된 파라미터 전송 → Python 스택 트레이스 포함 JSON 반환 | 운영 프로파일에서 DEBUG=False, 제네릭 오류 메시지 반환 |
| PEN-2026-002-005 | Low | — | 불필요한 HTTP 메서드 허용 (TRACE) | API 서버 전체 | `TRACE /v2/glucose HTTP/1.1` 전송 → 200 OK 반환 | 웹서버에서 TRACE/OPTIONS 비활성화 |
| PEN-2026-002-006 | Informational | — | 서버 버전 정보 헤더 노출 (Server: nginx/1.22) | API 서버 | 응답 헤더 확인 | Server 헤더 제거 또는 모호화 |

## 4. 위험 등급 분포

| 심각도 | 건수 |
|---|---|
| Critical | 1 |
| High | 2 |
| Medium | 1 |
| Low | 1 |
| Informational | 1 |
| 합계 | 6 |

## 5. 주요 발견 사항 요약

### 5.1 Critical / High 취약점 상세

#### 취약점 #1: JWT Algorithm None 인증 우회

| 항목 | 내용 |
|---|---|
| 취약점 ID | PEN-2026-002-001 |
| 심각도 | Critical |
| 영향 자산 | API 서버 /v2/* 엔드포인트 전체 |
| CVE | 해당 없음 (설정 오류) |
| 설명 | JWT 라이브러리에서 `alg: none` 을 명시적으로 거부하지 않아, 공격자가 서명 없이 임의 사용자 ID(sub)를 포함한 JWT를 생성하여 모든 환자 혈당 데이터에 접근 가능 |
| 재현 방법 | `{"alg":"none","typ":"JWT"}` 헤더 + `{"sub":"patient-9999"}` 페이로드로 서명 없는 JWT 생성 → `GET /v2/glucose/patient-9999` 요청 → 200 OK + 혈당 데이터 반환 확인 |
| 조치 권고 | PyJWT 라이브러리 `algorithms=["HS256"]` 화이트리스트 설정; `options={"verify_signature": True}` 강제 |

#### 취약점 #2: BLE 재전송 공격

| 항목 | 내용 |
|---|---|
| 취약점 ID | PEN-2026-002-002 |
| 심각도 | High |
| 영향 자산 | CGM 센서 ↔ 앱 BLE 구간 |
| CVE | 해당 없음 |
| 설명 | BLE 혈당 패킷에 단조 증가 카운터 또는 타임스탬프 검증이 없어, 이전에 캡처한 패킷을 재전송하면 앱이 오래된 혈당 값을 유효한 측정값으로 처리함 |
| 재현 방법 | nRF Sniffer로 정상 BLE 패킷 캡처 → 30분 후 동일 패킷 재전송 → 앱 UI에 과거 혈당 값 표시 확인 |
| 조치 권고 | 패킷 내 단조 증가 시퀀스 번호(nonce) 및 타임스탬프 추가; 앱 측 5분 이상 경과 패킷 거부 로직 구현 |

## 6. 조치 권고 우선순위

| 우선순위 | 취약점 ID | 취약점명 | 권고 조치 | 권고 기한 |
|---|---|---|---|---|
| 1 | PEN-2026-002-001 | JWT Algorithm None 인증 우회 | alg 화이트리스트 설정 | 즉시 (2026-04-10 이내) |
| 2 | PEN-2026-002-002 | BLE 재전송 공격 | 시퀀스 번호 + 타임스탬프 검증 | 2026-05-01 |
| 3 | PEN-2026-002-003 | 관리자 콘솔 계정 잠금 미적용 | 잠금 정책 + MFA 강제 | 2026-04-20 |
| 4 | PEN-2026-002-004 | 스택 트레이스 노출 | DEBUG=False 설정 | 2026-04-15 |
| 5 | PEN-2026-002-005 | TRACE 메서드 허용 | 비활성화 | 2026-04-15 |
| 6 | PEN-2026-002-006 | Server 헤더 버전 노출 | 헤더 제거 | 2026-04-30 |

## 7. 결론

Critical 취약점 1건(JWT alg none 인증 우회) 발견. 즉각 패치 후 검증 재수행 권고. High 2건은 2026-05-01 이내 조치. 전체 6건 조치 완료 후 재테스트를 통한 확인 권고.

## 8. 비고

- 테스트 환경: 운영과 동등한 스테이징, 실 환자 데이터 미사용
- 결과 보고서 비밀등급: 대외비 (수신: PSO, 오동석, 개발팀장)

---

작성자 서명: 김해커 일자: 2026-04-10

검토자 서명: 김보안 일자: 2026-04-11

---

## 작성 요령

- **테스트 유형**: 블랙박스/화이트박스/그레이박스 중 어떤 정보를 제공받았는지 명기한다. 제공 정보(API 문서, 계정 등)를 기재하면 테스트 범위의 충분성 판단에 도움이 된다.
- **취약점 목록**: 발견 건수가 0이어도 테스트를 수행했다면 '해당 없음'으로 기재한다. Informational급도 포함하여 기록하되, 우선순위 조치 표에서는 High 이상을 앞에 배치한다.
- **주요 발견 사항 상세**: Critical/High 취약점은 재현 방법을 단계별로 기재하되, 악용 가능한 구체적 페이로드는 보고서 수신자 범위를 제한하여 관리한다.
- **권고 기한**: '즉시', '가능한 빨리' 같은 모호한 표현 대신 구체적인 날짜를 기재한다. Critical은 24~72시간 내 조치가 원칙이다.

---

## 잘못된 기재 사례

### NG 사례 — 재현 방법 미기재·조치 기한 모호

| 취약점 ID | 심각도 | CVE | 취약점 설명 | 영향 자산 | 재현 방법 | 조치 권고 |
|---|---|---|---|---|---|---|
| PEN-001 | Critical | — | JWT 인증 우회 | API 서버 | — | 빨리 수정 필요 |

**문제점**: 재현 방법 미기재로 개발팀이 취약점 존재 여부와 재현 가능성을 확인할 수 없음. '빨리 수정 필요'는 구체적 기한이 아니어서 조치 일정 관리 불가. Critical 취약점에 CVE 유무와 무관하게 근거 분석이 필요하다.

**올바른 예시**: 재현 방법 단계별 기재, 조치 권고 기한 `즉시 (2026-04-10 이내)` 명기.
