---
type: EX
doc_id: "EX-TLS-001"
title: "인증서 관리 대장 작성예시"
version: "0.1"
parent_tmp: "[[TMP-TLS-001_인증서_관리_대장_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 인증서 관리 대장 작성예시 (EX-TLS-001)

> 원본 양식: [[TMP-TLS-001_인증서_관리_대장_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 대장 기본 정보

| 항목 | 내용 |
|---|---|
| 대장 ID | TLS-CERT-2026-001 |
| 작성일 | 2026-04-01 |
| 작성자 | 이수빈 (인프라팀) |
| 최종 검토일 | 2026-04-22 |
| 검토자 | 김보안 (PSO) |

## 2. 인증서 인벤토리

| 인증서 ID | 도메인 | 발급기관 | 알고리즘 | 발급일 | 만료일 | 갱신 담당자 | 자동갱신 여부 | 상태 |
|---|---|---|---|---|---|---|---|---|
| CERT-2026-001 | api.mediguard.io | DigiCert | RSA-2048 | 2025-04-01 | 2026-04-01 | 이수빈 | 미적용 | 만료 (긴급 갱신 필요) |
| CERT-2026-002 | admin.mediguard.io | DigiCert | RSA-2048 | 2025-06-15 | 2026-06-15 | 이수빈 | 미적용 | 유효 |
| CERT-2026-003 | ota.mediguard.io | DigiCert | ECDSA-256 | 2025-09-01 | 2026-09-01 | 박소연 | 적용 (cert-manager) | 유효 |
| CERT-2026-004 | *.mediguard-stg.local | Let's Encrypt | RSA-2048 | 2026-02-10 | 2026-05-10 | 이수빈 | 적용 (certbot) | 유효 |
| CERT-2026-005 | internal-siem.mediguard.local | 자체 CA | RSA-4096 | 2024-01-01 | 2027-01-01 | 오동석 | 미적용 | 유효 |
| CERT-2026-006 | push.mediguard.io | GlobalSign | ECDSA-256 | 2025-11-20 | 2026-11-20 | 박소연 | 적용 (ACME) | 유효 |

## 3. 만료 임박 알림 기준

| 항목 | 기준 |
|---|---|
| 만료 임박 기준 | 만료 30일 이내 |
| 긴급 갱신 기준 | 만료 7일 이내 |

## 4. 갱신 이력

| 인증서 ID | 도메인 | 이전 만료일 | 갱신 완료일 | 새 만료일 | 갱신 담당자 | 비고 |
|---|---|---|---|---|---|---|
| CERT-2025-001 | api.mediguard.io | 2025-04-01 | 2025-03-25 | 2026-04-01 | 이수빈 | 수동 갱신; 자동갱신 미설정으로 7일 전 알람 후 수동 처리 |
| CERT-2025-003 | ota.mediguard.io | 2025-09-01 | 자동 (2025-08-02) | 2026-09-01 | cert-manager | 자동갱신 정상 동작 확인 |
| CERT-2025-004 | *.mediguard-stg.local | 2025-11-10 | 자동 (2025-10-11) | 2026-02-10 | certbot | Let's Encrypt 90일 정책으로 분기 갱신 |

## 5. 비고

- CERT-2026-001 (api.mediguard.io): 2026-04-01 만료로 긴급 갱신 필요. 담당자 이수빈에게 2026-03-25 알람 발송 완료. 2026-04-02 갱신 완료 예정.
- 자동갱신 미적용 인증서(CERT-2026-001, CERT-2026-002, CERT-2026-005)는 수동 캘린더 알람(만료 45일 전) 설정 완료.

---

작성자 서명: 이수빈 일자: 2026-04-01

검토자 서명: 김보안 일자: 2026-04-22

---

## 작성 요령

- **인증서 인벤토리**: 모든 운영·스테이징·내부 서비스 인증서를 빠짐없이 등록한다. 자체 CA 발급 내부 인증서도 포함해야 하며, 만료 추적 대상에서 제외하면 안 된다.
- **알고리즘**: RSA-1024·SHA-1은 더 이상 허용되지 않으므로 현행 인증서 알고리즘을 점검하고, 취약한 알고리즘 사용 시 갱신 계획을 수립한다.
- **자동갱신 여부**: Let's Encrypt(certbot), cert-manager 등 자동갱신이 적용된 경우 도구명을 괄호에 기재하고, 정기적으로 자동갱신 동작을 확인한다.
- **갱신 이력**: 갱신이 완료된 후 반드시 이력을 기재하며, 자동갱신의 경우도 실제 갱신 완료일을 로그에서 확인하여 기재한다.

---

## 잘못된 기재 사례

### NG 사례 — 만료 인증서 미파악·알고리즘 미기재

| 인증서 ID | 도메인 | 발급기관 | 알고리즘 | 발급일 | 만료일 | 갱신 담당자 | 자동갱신 여부 | 상태 |
|---|---|---|---|---|---|---|---|---|
| CERT-001 | api.mediguard.io | DigiCert | — | 2025-04-01 | 2026-04-01 | 이수빈 | — | 유효 |

**문제점**: 알고리즘 미기재로 취약한 알고리즘(RSA-1024 등) 사용 여부 확인 불가. 만료일이 2026-04-01로 오늘(2026-04-22) 이미 만료됐지만 상태가 '유효'로 오기재. 자동갱신 여부 미기재.

**올바른 예시**: 알고리즘 `RSA-2048`, 상태 `만료 (긴급 갱신 필요)`, 자동갱신 여부 `미적용` 기재.
