---
type: EX
doc_id: "EX-VUL-002"
title: "취약점 통보서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-VUL-002_취약점_통보서_v0.1]]"
scope: "High 심각도 취약점 통보 가상 사례"
status: draft
created: "2026-04-17"
updated: "2026-04-17"
tags: [EX, MDCS, SaMD-CSMS, vulnerability, sample]
---

# 취약점 통보서 작성예시 (EX-VUL-002)

> 원본 양식: [[TMP-VUL-002_취약점_통보서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC) 이 아닙니다.**

## 수신 대상

- [x] 식품의약품안전처
- [x] 의료서비스제공자(MSP) — 영향 17곳 전원

## 1. 통보 개요

| 항목 | 내용 |
|---|---|
| 통보 일시 | 2026-07-02 10:00 KST |
| VUL ID | VUL-2026-0089 |
| CVE ID(해당 시) | CVE-2026-34111 |
| 통보 단계 | 초기 ← 대응 계획 확정 직후 즉시 발송 |

## 2. 상세 내용

| 항목 | 내용 |
|---|---|
| 취약점 요약 | PACS 모듈의 DICOM 파싱 시 경계 검사 미흡으로 원격 코드 실행 가능 ← 공격 사전 지식 없이 요약 수준 |
| 기술 상세(요약) | 특정 DICOM 태그 길이 조작 시 버퍼 오버플로우로 이어짐. Exploit 상세는 비공개 유지 |
| 영향 제품·버전 | MediSafe PACS v3.0 ~ v3.2.4 |
| 영향 MSP | 17곳 (리스트 별첨 비공개) |
| 악용 가능성 | 중간 — 인증 후 내부 네트워크 접근 필요 |
| 공개 악용(KEV 등재 등) | 현재 KEV 미등재, 공개 PoC 없음 |

## 3. 심각도

| 항목 | 값 |
|---|---|
| CVSS 기본 점수 | 8.1 (High) |
| CVSS 벡터 | AV:N/AC:L/PR:L/UI:N/S:U/C:H/I:H/A:H |
| 임상 영향 가중치 | 1.2 ← 환자 영상 접근 가능성으로 가중 |
| 최종 심각도 | High (가중 후 환산 9.7) |

## 4. 영향

| 항목 | 내용 |
|---|---|
| 환자 안전 영향 | 영상 판독 지연 가능성 ← 즉시 위해는 없음 |
| 개인정보 영향 | 환자 영상 유출 가능성 |
| 서비스 가용성 영향 | PACS 서비스 일시 중단 가능 |

## 5. 대응 방안

| 항목 | 내용 |
|---|---|
| 임시 완화 조치(Workaround) | PACS 내부망 외부 노출 차단·DICOM 프록시 경계 검사 룰 배포 (2026-07-04) |
| 패치 계획 및 SLA | v3.2.5 패치 배포 2026-07-25 (High 30일 SLA 준수) |
| MSP 권고 조치 | 완화 룰 즉시 적용, 패치 배포 시 24h 이내 업데이트 |
| 이용자 권고 조치 | MSP 를 통한 안내 수령 시 업데이트 완료 확인 |

## 6. 공개 계획

| 항목 | 내용 |
|---|---|
| 공개 시점 | 패치 배포 14일 후(2026-08-08) |
| 공개 채널 | 홈페이지 Advisory + RSS + CVE 공개 |
| 조정 공개 협의 필요 여부 | 예 — 식약처와 공개 시점 협의 완료(협의 결과 첨부) |

## 7. 승인·전송

| 단계 | 역할 | 성명 | 일자 |
|---|---|---|---|
| 기술 검토 | PSO 박성호 | — | 2026-07-02 08:30 |
| 보안 검토 | CISO 이정민 | — | 2026-07-02 09:00 |
| 법무 검토 | 법무 최정훈 | — | 2026-07-02 09:30 |
| 최종 승인 | CEO 서정우 | — | 2026-07-02 09:50 |
| 전송자 | RA 김영호 | — | 2026-07-02 10:00 |
| 전송 채널·접수번호 | 식약처 KFDA-VD-2026-0077 / MSP 포털 VD-2026-0089 |  |  |

## 작성 요령

- 기술 상세는 요약 수준으로 유지. Exploit·PoC 세부는 공개 Advisory 에서도 포함 금지.
- MSP 리스트는 통보서 본문이 아닌 **별첨 비공개 문서** 로 첨부.
- 식약처·MSP 접수번호는 반드시 확보·기록.
- 공개 계획 일자는 통보서 초안 작성 시점에 식약처와 **조정 공개(Coordinated Disclosure)** 일정을 협의하여 확정한다. KEV 등재 또는 공개 PoC 출현 시 공개 일정을 앞당길 수 있으므로, 모니터링 담당자와 공개 트리거 기준(KEV 등재·PoC 공개·악용 확인 중 하나)을 통보서에 명시한다.

## 잘못된 기재 사례

| 구분 | 사례 |
|---|---|
| ❌ NG | Exploit 상세 코드·payload 를 통보서에 첨부 |
| ✅ 올바른 예시 | 요약과 영향 중심 기재, 기술 상세는 비공개 유지 |
| ❌ NG | "심각한 취약점 발견, 상세는 추후 공유" 같은 내용 없는 통보 |
| ✅ 올바른 예시 | CVSS·영향·대응 방안의 4대 요소를 초기에 완결적으로 제시 |
