---
type: POL
doc_id: "POL-MDCS-005"
title: "전자적 침해행위 대응 정책"
version: "1.0"
owner: "Chief Information Security Officer (CISO)"
reviewer: "Product Security Council (PSC)"
approver: "CEO"
scope: "디지털의료기기 및 운영 환경의 전자적 침해행위 예방·탐지·대응·복구·사후조치"
child_pro:
  - "[[PRO-MDCS-501_보안_모니터링_및_로그_관리_절차_v1.0]]"
  - "[[PRO-MDCS-502_침해사고_대응_및_신고_절차_v1.0]]"
standards: ["SaMD-CSMS", "ISO/IEC 27035", "NIST SP 800-61"]
related_standards: ["정보통신망법 (침해사고 신고)", "디지털의료제품법 제32조", "ISO/IEC 27001 A.5.24-28"]
reuses: ["ISO/IEC 27001 A.5.24 (사고 기획)", "ISO/IEC 27001 A.5.25 (사고 평가·결정)"]
status: draft
created: "2026-04-17"
updated: "2026-04-17"
retention: "상시"
tags: [POL, MDCS, SaMD-CSMS, incident-response, CSIRT, tier-S]
tier: "S"
---

# 전자적 침해행위 대응 정책 (POL-MDCS-005)

> 상위 방침: [[POL-MDCS-001_의료기기_사이버보안_기본방침_v1.0]]

## 1. 목적

본 정책은 디지털의료기기 및 운영 환경에 대한 **전자적 침해행위(랜섬웨어·데이터 유출·서비스 마비·악성코드 감염 등)** 를 조기에 탐지하고, 법령이 요구하는 시한 내 신고·대응·사후 재발 방지 조치를 일관되게 수행하기 위한 거버넌스를 정의한다.

## 2. 적용 범위

- 당사 제품과 운영 환경(개발·운영 시스템, 고객 배포 제품 포함)
- 침해행위 **탐지 → 분석 → 대응 → 복구 → 사후 조치** 전 단계
- **24시간 비상 연락 체계** 및 식품의약품안전처·의료서비스제공자·이용자 통지
- 의료서비스제공자(MSP)와의 **협력·공동 대응** 활동

## 3. 정책 원칙

1. **상시 탐지(Always-On Detection)** — 운영 환경 전반에 보안 모니터링을 구현하고, 이상 징후·비정상 접근·잠재 위협을 실시간 탐지한다.
2. **신속·투명 신고(Timely & Transparent Notification)** — 침해행위 인지 즉시 식품의약품안전처장·의료서비스제공자·이용자에게 지체 없이 알리며, 조치 상황을 지속 공유한다.
3. **환자 안전 우선(Patient Safety First)** — 대응 조치 결정 시 임상 안전·제품 사용 연속성(BCP)·환자 피해 최소화를 최우선 기준으로 한다.
4. **증거 보전과 포렌식(Preserve Evidence)** — 침해 대응 초기 단계부터 로그·이미지·메모리 덤프 등 증거를 변조 방지 상태로 보전한다.
5. **학습과 개선(Learn & Improve)** — 모든 침해사고는 원인 분석·재발 방지 대책·교훈을 문서화하고 이후 대응 계획·제품 설계·교육에 반영한다.

## 4. 역할과 책임

| 역할 | 책임 |
|---|---|
| **CEO** | 본 정책 승인, 중대 침해 대외 의사결정 |
| **CISO** | 본 정책 유지, CSIRT 운영 감독 |
| **CSIRT 리더** | 침해행위 지휘 통제, 초기 분석·격리·복구 결정 |
| **CSIRT 팀원** | 24시간 비상 대기, 탐지·포렌식·복구 실행 |
| **SecOps** | SIEM·로그·안티바이러스·백업 운영, 이상 탐지 1차 대응 |
| **Regulatory Affairs** | 식품의약품안전처 신고, 규제 보고서 작성 |
| **홍보/고객지원** | 이용자·의료서비스제공자 커뮤니케이션 |
| **Privacy Officer (DPO)** | 개인정보 유출 여부 판단·개인정보보호위원회 신고 연계 |

## 5. 준수 기준

- **보안 모니터링**: 불필요 서비스·포트 식별·비활성화, 이상 탐지 구현, 주요 운영 데이터 정기 백업·무결성 검증·주기적 복구 모의훈련.
- **로그 관리**: 보안 활동·시스템 이벤트 로그를 변조 방지 상태로 보관·정기 분석.
- **안티바이러스**: 운영 환경 컴퓨터에 최신 버전 AV 설치·자동 업데이트·정기 스캔.
- **대응 계획 수립**: 시나리오 기반 대응 계획을 문서화하며 신고 방안·조치 방안·위험 분석·CSIRT 구성·BCP·훈련 계획을 포함한다.
- **신고 시한**: 침해행위 인지 즉시 식품의약품안전처장·MSP·이용자에게 알리며, 24시간 비상 연락 체계를 유지한다.
- **초기 신고 정보**: 침해 유형, 발생 시간, 인지 시점, 초기 영향 범위, 현재 조치 상황을 표준 양식으로 제출한다.
- **지속 공유**: 신고 이후에도 조치 상황·추가 분석·재발 방지 대책을 관련 대상에게 계속 공유한다.
- **BCP 연계**: 제품 사용 연속성을 위해 비상 운영·백업·대체 시스템 가동·AI 기기 Fail-safe 를 실행한다.
- **훈련**: Tabletop·Simulation 훈련을 주기적으로 실시하고 결과를 계획 개선에 반영한다.

## 6. 관련 하위 절차 (PRO)

- [[PRO-MDCS-501_보안_모니터링_및_로그_관리_절차_v1.0]] — SIEM·로그·AV·백업 (제11조)
- [[PRO-MDCS-502_침해사고_대응_및_신고_절차_v1.0]] — 대응 계획·신고·조치 (제17~19조)

## 7. 표준 매핑 (Traceability)

| 표준 조항 | Req-ID | 반영 위치 |
|---|---|---|
| SaMD-CSMS 제11조 제1호 (이상 탐지) | MDCS-R-111 | §5 보안 모니터링 |
| SaMD-CSMS 제11조 제2호 (백업·복구) | MDCS-R-112 | §5 보안 모니터링 |
| SaMD-CSMS 제11조 제3호 (AV) | MDCS-R-113 | §5 안티바이러스 |
| SaMD-CSMS 제11조 제4호 (로그) | MDCS-R-114 | §5 로그 관리 |
| SaMD-CSMS 제11조 제5호 (MSP 모니터링) | MDCS-R-115 | §4 역할·책임 |
| SaMD-CSMS 제17조 제1~8호 (대응 계획) | MDCS-R-171~178 | §5 대응 계획 수립 |
| SaMD-CSMS 제18조 제1~6호 (신고) | MDCS-R-181~186 | §5 신고 시한·정보·지속 공유 |
| SaMD-CSMS 제19조 제1~6호 (사후 조치) | MDCS-R-191~196 | §3-4, §3-5 |

## 8. 출처 (source_citation)

```yaml
- type: guide
  file: "_inputs/01_표준원문/제11조 보안 모니터링 및 대응.pdf"
  locator: "pp.32-34"
  retrieved_at: "2026-04-17"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
- type: guide
  file: "_inputs/01_표준원문/제17조 침해행위 대응 계획 등.pdf"
  locator: "pp.44-45"
  retrieved_at: "2026-04-17"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
- type: guide
  file: "_inputs/01_표준원문/제18조 침해행위 신고.pdf"
  locator: "pp.46-47"
  retrieved_at: "2026-04-17"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
- type: guide
  file: "_inputs/01_표준원문/제19조 침해행위 발생 이후의 조치.pdf"
  locator: "pp.48-49"
  retrieved_at: "2026-04-17"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
```

## 9. 개정 이력

| 버전 | 일자 | 변경내용 | 승인자 |
|---|---|---|---|
| 1.0 | 2026-04-17 | 최초 제정 (SaMD-CSMS 제11·17·18·19조 기반) | CEO |
