---

## type: PRO
doc_id: "PRO-MDCS-201"
title: "사이버보안 리스크 관리 절차 (AI 보안 통합)"
version: "1.0"
owner: "Product Security Officer (PSO)"
reviewer: "Product Security Council (PSC)"
approver: "CISO"
scope: "디지털의료기기 수명주기 전반의 위협 모델링, 취약점 평가, 위험 통제, 잔여 위험 수용, 시판 후 재평가, AI 보안 리스크 통합"
parent_policy: "[[POL-MDCS-002_사이버보안_리스크관리_정책_v1.0]]"
child_wi:
  - "[[WI-201-01_STRIDE_위협모델링_v0.1]]"
  - "[[WI-201-02_취약점_평가_스캐닝_v0.1]]"
  - "[[WI-201-03_위험_평가_보고서_작성_v0.1]]"
  - "[[WI-201-04_잔여_위험_수용_v0.1]]"
  - "[[WI-201-05_시판후_지속감시_v0.1]]"
  - "[[WI-201-06_AI_데이터_모델_위협평가_v0.1]]"
standards: ["SaMD-CSMS", "ISO 14971", "IEC 81001-5-1", "AAMI TIR57"]
related_standards: ["ISO 31000", "ISO/IEC 27005", "NIST RMF", "ISO/IEC 42001 (AIMS)"]
reuses: ["ISO 31000 리스크 프레임워크", "ISO 14971 안전 리스크 매트릭스"]
tier: "M"
status: draft
created: "2026-04-17"
updated: "2026-04-17"
tags: [PRO, MDCS, SaMD-CSMS, risk, STRIDE, AI-security, tier-M]

# 사이버보안 리스크 관리 절차 (AI 보안 통합) (PRO-MDCS-201)

> 상위 정책: [[POL-MDCS-002_사이버보안_리스크관리_정책_v1.0]]
> 연계 정책: [[POL-MDCS-001_의료기기_사이버보안_기본방침_v1.0]]

## 1. 목적

디지털의료기기 수명주기 전반의 **사이버보안 위협·취약점을 식별·평가·통제**하고, **ISO 14971 안전 리스크 관리와 연계**하여 환자 안전에 미치는 영향을 최우선 기준으로 판단하며, **AI 적용 기기의 데이터·모델 위협**까지 통합 평가한다.

## 2. 적용 범위

- **설계·개발·검증·출시·운영·유지·레거시·폐기** 전 수명주기
- 자사 개발 + **제3자·오픈소스** 구성요소 (SBOM 기반)
- **AI 적용 기기**의 데이터·모델 공격, Fail-safe·대안 운영 모드 포함 (제12조)
- 시판 후(Post-market) **지속 감시·재평가**

## 3. 역할과 책임 (RACI)


| 단계                               | PSO   | R&D   | Safety/QA | PSC   | CEO              | DPO |
| -------------------------------- | ----- | ----- | --------- | ----- | ---------------- | --- |
| 위협 모델링                           | **R** | **R** | C         | A     | -                | -   |
| 취약점 평가 (스캐닝·펜테스트·SAST/DAST·SBOM) | **R** | C     | C         | A     | -                | -   |
| 위험 평가 (심각도·영향)                   | **R** | C     | **R**     | **A** | -                | C   |
| 통제 조치 설계·구현·검증                   | C     | **R** | C         | A     | -                | -   |
| 잔여 위험 수용                         | C     | -     | C         | **R** | **A** (Critical) | C   |
| 시판 후 지속 감시                       | **R** | C     | C         | A     | -                | -   |
| 연 1회 재평가                         | **R** | C     | C         | **A** | I                | -   |
| AI 데이터·모델 위협 평가                  | **R** | **R** | C         | A     | -                | C   |


## 4. 절차 흐름

```mermaid
flowchart TD
  A[설계 착수] --> B[자산·진입점·신뢰경계 식별]
  B --> C[STRIDE 위협 모델링<br/>WI-201-01]
  C --> D{AI 기기?}
  D -->|Yes| E[AI 데이터·모델 위협<br/>WI-201-06]
  D -->|No| F[일반 위협만]
  E --> G[취약점 평가<br/>스캐닝·펜테스트·SBOM<br/>WI-201-02]
  F --> G
  G --> H[위험 평가<br/>CVSS + 임상 영향<br/>WI-201-03]
  H --> I[통제 조치 설계]
  I --> J[구현·검증<br/>PRO-MDCS-301]
  J --> K[잔여 위험 평가]
  K --> L{수용 가능?<br/>WI-201-04}
  L -->|No| I
  L -->|Yes (일반)| M[PSC 공식 수용]
  L -->|Yes (Critical)| N[CEO 수용]
  M --> O[릴리스]
  N --> O
  O --> P[시판 후 감시<br/>WI-201-05]
  P --> Q{신규 위협?}
  Q -->|Yes, 중대| R[14일 이내 긴급 재평가]
  Q -->|No| S[연 1회 재평가]
  R --> H
  S --> H
```



## 5. 단계별 상세


| #   | 단계            | 설명                                                                  | 담당           | 입력        | 출력              |
| --- | ------------- | ------------------------------------------------------------------- | ------------ | --------- | --------------- |
| 1   | 자산·진입점 식별     | 공격 표면·자산·신뢰 경계·진입점 문서화                                              | PSO + R&D    | 아키텍처      | 자산 목록           |
| 2   | STRIDE 위협 모델링 | Spoofing/Tampering/Repudiation/Info Disclosure/DoS/Elevation 항목별 식별 | PSO + R&D    | 자산·아키텍처   | TMP-STRIDE 워크시트 |
| 3   | AI 위협 통합      | 데이터 중독·회피·모델 추출·반복 질의 등 AI 특화 위협 식별                                 | PSO + R&D    | AI 모델·데이터 | AI 위협 시나리오      |
| 4   | 취약점 평가        | 정기 스캐닝·펜테스트·SAST/DAST·SBOM 기반 CVE 추적                                | PSO + QA     | 제품 빌드     | 취약점 목록          |
| 5   | 위험 평가         | 심각도(CVSS) × 임상 영향 × 악용 가능성 × 탐지 용이성                                 | PSO + Safety | 위협·취약점    | 위험 평가 보고서       |
| 6   | 통제 조치         | 보안 코딩·보안 설계·암호화·접근통제·파일/입력 유효성·유지관리·물리보안 조치 설계·구현                   | R&D          | 평가 결과     | 통제 설계           |
| 7   | 잔여 위험 재평가     | 통제 후 잔여 위험 수준 재평가                                                   | PSO + Safety | 통제 구현 결과  | 잔여 위험 보고서       |
| 8   | 수용 결정         | 허용 가능 여부를 PSC 가 공식 수용, Critical 은 CEO                               | PSC/CEO      | 잔여 보고     | 수용 기록           |
| 9   | 종합 평가 보고      | 식별 위협·취약점·통제·잔여 수준을 망라한 종합 보고                                       | PSO          | 전 단계      | 종합 위험 보고서       |
| 10  | 시판 후 감시       | 최신 보안 동향 파악, 침해대응 계획·패치, MSP 정보공유 채널 운영                             | PSO          | 공개 정보·제보  | 감시 리포트          |
| 11  | 재평가           | 연 1회 정기 + 중대 신규 위협 발견 시 14일 이내 긴급                                   | PSO + PSC    | 변경·신규 위협  | 재평가 보고서         |


## 6. 연계 업무지침 (WI)

- [[WI-201-01_STRIDE_위협모델링_v0.1]]
- [[WI-201-02_취약점_평가_스캐닝_v0.1]] — 스캐닝·펜테스트 운영
- [[WI-201-03_위험_평가_보고서_작성_v0.1]]
- [[WI-201-04_잔여_위험_수용_v0.1]]
- [[WI-201-05_시판후_지속감시_v0.1]]
- [[WI-201-06_AI_데이터_모델_위협평가_v0.1]]

## 7. 통제점 / KPI


| 통제점                 | 지표             | 목표    | 주기  |
| ------------------- | -------------- | ----- | --- |
| 출시 전 위협 모델링 수행      | 출시 릴리스 중 수행 비율 | 100%  | 릴리스 |
| 종합 위험 보고서 완결성       | 필수 6개 섹션 충족    | 100%  | 릴리스 |
| 시판 후 중대 신규 위협 대응    | 14일 이내 재평가     | ≥ 95% | 사건별 |
| 연 1회 재평가 수행         | 대상 제품 중 수행     | 100%  | 연   |
| AI 위협 평가 수행 (AI 기기) | AI 기기 릴리스 중 수행 | 100%  | 릴리스 |


## 8. 표준 매핑 (Traceability)


| 표준 조항                                | Req-ID     | 반영 위치               |
| ------------------------------------ | ---------- | ------------------- |
| SaMD-CSMS 제13조 제1호 (위협 모델링)          | MDCS-R-131 | §5 단계 2             |
| SaMD-CSMS 제13조 제2호 (스캐닝·펜테스트·SBOM)   | MDCS-R-132 | §5 단계 4             |
| SaMD-CSMS 제13조 제3호 (통제 조치)           | MDCS-R-133 | §5 단계 6             |
| SaMD-CSMS 제13조 제4호 (잔여 위험·종합 보고서)    | MDCS-R-134 | §5 단계 7, 9          |
| SaMD-CSMS 제13조 제5호 (시판 후 감시·정보공유)    | MDCS-R-135 | §5 단계 10            |
| SaMD-CSMS 제13조 제6호 (MSP 협력)          | MDCS-R-136 | §5 단계 10 (MSP 채널)   |
| SaMD-CSMS 제12조 제1호 (데이터 공격 방어)       | MDCS-R-121 | §5 단계 3             |
| SaMD-CSMS 제12조 제2호 (학습 데이터 보안)       | MDCS-R-122 | §5 단계 3             |
| SaMD-CSMS 제12조 제3호 (모델 추출·회피 방어)     | MDCS-R-123 | §5 단계 3             |
| SaMD-CSMS 제12조 제4호 (Fail-safe·대안 운영) | MDCS-R-124 | §5 단계 6 (WI-201-06) |


## 9. 출처 (source_citation)

```yaml
- type: guide
  file: "_inputs/01_표준원문/제13조 위험 관리 활동.pdf"
  locator: "pp.37-38"
  retrieved_at: "2026-04-17"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
- type: guide
  file: "_inputs/01_표준원문/제12조 인공지능 보안.pdf"
  locator: "pp.35-36"
  retrieved_at: "2026-04-17"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
- type: guide
  file: "_inputs/01_표준원문/디지털 의료기기 사이버보안 관리 체계.pdf"
  locator: "p.4 III. 위험 관리 활동"
  retrieved_at: "2026-04-17"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
```

## 10. 개정 이력


| 버전  | 일자         | 변경내용                                     | 승인자  |
| --- | ---------- | ---------------------------------------- | ---- |
| 1.0 | 2026-04-17 | 최초 제정 (SaMD-CSMS 제13조 중심, 제12조 AI 보안 통합) | CISO |


