---
type: WI
doc_id: "WI-201-04"
title: "잔여 위험 수용 업무지침"
version: "0.1"
owner: "Product Security Officer (PSO)"
reviewer: "PSC"
approver: "CISO"
scope: "보안 통제 적용 후 잔여 위험의 수용 가능성 판단 기준, PSC/CEO 수용 결정, 결정 기록 관리"
parent_pro: "[[PRO-MDCS-201_사이버보안_리스크_관리_절차_v1.0]]"
related_tmp:
  - "[[TMP-RISK-004_잔여위험_수용_기록서_v0.1]]"
related_rec: []
standards: ["SaMD-CSMS", "ISO 14971", "IEC 81001-5-1"]
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [WI, MDCS, SaMD-CSMS, risk, residual-risk, acceptance, PSC, CEO]
---

# 잔여 위험 수용 업무지침 (WI-201-04)

> 상위 절차: [[PRO-MDCS-201_사이버보안_리스크_관리_절차_v1.0]] · §5 단계 7~8

## 1. 업무 목적

SaMD-CSMS 제13조 제4호에 따라 보안 통제 조치를 적용한 이후에도 잔존하는 **잔여 위험(Residual Risk)**에 대해 수용 가능성을 체계적으로 평가하고, 위험 수준에 따라 **PSC** 또는 **CEO**의 공식 수용 결정을 획득하며, 해당 결정을 추적 가능한 형태로 기록·보존한다. 수용 결정이 내려지지 않은 잔여 위험이 존재하는 제품은 릴리스될 수 없도록 게이트 통제를 유지한다.

## 2. 수행 주체

- **주 수행자**: PSO (잔여 위험 평가 및 기록 작성)
- **지원**: Safety/QA (임상 영향 판단), R&D (기술 타당성 확인)
- **일반 수용 결정자**: PSC
- **중대(Critical) 수용 결정자**: CEO (PSC 의 수용 권고를 검토 후 최종 결정)
- **승인자**: CISO (잔여 위험 수용 기록서 최종 서명)

## 3. 범위

- 통제 조치(보안 코딩·설계·암호화·접근통제·패치 등)를 모두 적용한 이후에도 남는 모든 잔여 위험
- SAST/DAST/SCA/퍼징/펜테스트에서 발견되었으나 기술적 한계 또는 공급사 미패치로 조치가 불가한 취약점의 잔여 위험
- STRIDE 위협 모델링 결과 매핑된 통제가 불완전하거나 부재한 위협의 잔여 위험
- 시판 후 신규 위협/취약점 발견으로 재평가된 잔여 위험

## 4. 입력 자료 / 산출물

- **Input**
  - 통제 조치 적용 후 최신 위험 평가 결과 (WI-201-03 산출물)
  - 취약점 목록 및 CVE 추적 대장 (WI-201-02 산출물)
  - ISO 14971 잔여 위험 허용 기준 (안전 리스크 매트릭스)
  - 조직 승인 위험 허용 기준 (Risk Acceptance Criteria, PSC 사전 결정)
  - 제품 임상 용도 및 적용 환경 설명서
- **Output**
  - 잔여 위험 수용 기록서 (TMP-RISK-004)
  - PSC 심의 의사록 (해당 항목)
  - CEO 수용 결정서 (Critical 위험 한정)
  - 릴리스 보안 게이트에 전달할 잔여 위험 요약표

## 5. 수행 절차

### 5.1 사전 준비

1. PSO 는 모든 통제 조치의 구현·검증이 완료되었는지 확인한다(WI-301-03, WI-301-04, WI-301-05 산출물 수령).
2. 잔여 위험 목록을 취합하고 각 항목에 대해 **통제 후 잔여 CVSS 점수**와 **임상 영향 등급**을 재산정한다.
3. 조직의 사전 승인된 **위험 허용 기준(Risk Acceptance Criteria)**을 PSC 결의록에서 확인하고 평가 기준으로 사용한다.
4. TMP-RISK-004(잔여 위험 수용 기록서) 양식을 준비한다.

### 5.2 수행 단계

#### A. 잔여 위험 등급 분류

1. **위험 수준 재산정**: 각 잔여 위험 항목에 대해 다음 4개 요소를 곱하여 최종 위험 점수를 산출한다.
   - 잔여 악용 가능성(Exploitability after controls)
   - 통제 후 기술 영향(Technical Impact after mitigation)
   - 임상 영향(Clinical Impact: 환자 안전·치료 영향 여부)
   - 탐지 가능성(Detectability)
2. **등급 결정**: 최종 위험 점수와 조직 허용 기준을 대조하여 등급을 결정한다.
   - **Acceptable**: 허용 기준 이하 → 수용 가능, PSC 공식 확인 후 기록
   - **ALARP (As Low As Reasonably Practicable)**: 허용 기준 초과이나 이익이 위험을 상회 → PSC 수용 결정 필요
   - **Critical**: CVSS ≥ 9.0 또는 환자 안전에 직접 위해 가능 → CEO 수용 결정 필수
3. 잔여 위험 목록을 위 세 등급으로 분류하여 TMP-RISK-004 에 기재한다.

#### B. 수용 가능성 판단 기준 적용

| 구분 | 수용 기준 | 결정권자 | 필요 서류 |
|---|---|---|---|
| Acceptable | CVSS < 4.0 AND 임상 영향 없음 | PSC 공식 확인 | TMP-RISK-004 PSC 서명 |
| ALARP | CVSS 4.0~8.9 OR 임상 영향 경미 | PSC 수용 결의 | PSC 의사록 + TMP-RISK-004 |
| Critical | CVSS ≥ 9.0 OR 환자 직접 위해 가능 | CEO 최종 결정 | CEO 결정서 + PSC 권고서 + TMP-RISK-004 |

#### C. PSC 심의 절차 (Acceptable·ALARP)

1. PSO 가 잔여 위험 목록과 TMP-RISK-004 초안을 PSC 회의 안건으로 상정한다.
2. PSC 는 각 잔여 위험 항목에 대해 다음을 검토한다.
   - 통제 조치의 충분성 및 대안 통제 존재 여부
   - 임상 영향 및 ISO 14971 잔여 위험 허용 원칙과의 부합성
   - 제품 편익 대비 잔여 위험의 비율(benefit-risk analysis)
3. PSC 가 수용 결정 또는 추가 통제 요구를 의사록에 기재한다.
4. 추가 통제 요구 시 R&D 에 조치를 의뢰하고 재평가를 수행한다.

#### D. CEO 결정 절차 (Critical)

1. PSO 는 PSC 의 검토 결과와 **위험-편익 분석 보고서**를 CEO 에게 제출한다.
2. CEO 는 PSC 권고서·임상 영향 보고서·규제 기관 관련 리스크를 종합 검토한다.
3. CEO 가 수용 결정서에 서명한다. 서명 전 법무·규제 담당의 검토를 권고한다.
4. CEO 수용 결정서 사본을 TMP-RISK-004 에 첨부하고 MAT-001 비고란에 참조를 기재한다.

#### E. 기록 완료 및 릴리스 게이트 연계

1. TMP-RISK-004 에 모든 잔여 위험 항목의 수용 결정 정보(결정자·일자·근거·조건)를 최종 기재한다.
2. 잔여 위험 요약표를 릴리스 보안 게이트(WI-301-07) 산출물 패키지에 포함한다.
3. **수용 조건이 있는 경우**(예: "12개월 내 패치 적용" 조건부 수용), 조건을 TMP-RISK-007 CVE 추적 대장에 등록하고 WI-201-05(시판 후 감시)에서 모니터링한다.

### 5.3 완료 조건

- [ ] 모든 잔여 위험 항목이 TMP-RISK-004 에 등급(Acceptable/ALARP/Critical)과 함께 기재되었다
- [ ] Acceptable·ALARP 항목의 PSC 수용 결의가 의사록에 기재되었다
- [ ] Critical 항목의 CEO 수용 결정서가 작성·서명되었다
- [ ] 추가 통제를 요구받은 항목은 재평가가 완료되었다
- [ ] 조건부 수용 항목이 CVE 추적 대장(TMP-RISK-007) 및 시판 후 감시(WI-201-05)에 등록되었다
- [ ] 잔여 위험 요약표가 릴리스 보안 게이트 패키지에 포함되었다
- [ ] CISO 가 TMP-RISK-004 에 최종 서명하였다

## 6. 인터페이스 부서

- **Safety/QA**: 임상 영향 등급 판단, ISO 14971 잔여 위험 허용 원칙 적용 지원
- **R&D**: 추가 통제 구현, 기술 타당성 의견 제공
- **PSC**: 잔여 위험 수용 심의·결의
- **CEO**: Critical 잔여 위험 최종 수용 결정
- **법무/규제**: CEO 결정 전 규제 리스크 검토 (권고)
- **DPO**: 개인정보 관련 잔여 위험의 경우 DPIA 연계

## 7. 주의사항 / 예외 처리

### 7.1 시간 압박 상황에서의 Critical 위험 수용 요청

출시 일정 압박으로 CEO 결정 전 릴리스 압력이 발생하는 경우, PSO 는 릴리스를 차단하고 PSC 에 상황을 보고한다. CEO 결정 없이는 Critical 잔여 위험을 포함한 제품을 출시할 수 없다. 이를 우회하는 시도가 있을 경우 CISO 에게 즉시 에스컬레이션한다.

### 7.2 시판 후 신규 위협 발견으로 기수용 위험의 등급 상향 필요

시판 후 감시(WI-201-05) 과정에서 이미 수용 결정된 잔여 위험의 악용 가능성이 증가하거나 새로운 공격 기법이 발표된 경우, PSO 는 14일 이내에 재평가를 수행하고 필요 시 등급을 상향하여 수용 결정을 재획득한다. 재평가 결과를 기존 TMP-RISK-004 에 이력으로 추가 기재한다.

### 7.3 제3자 컴포넌트 위험으로 자사 조치 불가

오픈소스 또는 공급사 컴포넌트의 취약점으로 자사 단독 통제가 불가한 경우, 보완 통제(보안 래퍼·API 게이트웨이·입력 검증 강화)를 최대한 적용하고 잔여 위험을 ALARP 또는 Critical 경로로 수용 처리한다. 공급사에 패치 요청 공문을 발송하고 패치 제공 시 재평가 일정을 TMP-RISK-007 에 등록한다.

## 8. 연계 템플릿 / 기록

- 템플릿: [[TMP-RISK-004_잔여위험_수용_기록서_v0.1]]
- 연계 WI: [[WI-201-01_STRIDE_위협모델링_v0.1]], [[WI-201-02_취약점_평가_스캐닝_v0.1]], [[WI-201-03_위험_평가_보고서_작성_v0.1]], [[WI-201-05_시판후_지속감시_v0.1]], [[WI-301-07_릴리스_보안_게이트_v0.1]]
- 기록 폴더: `08_REC_기록/` (REC-RISK-{YYYY}-{###})

## 9. 출처 (source_citation)

```yaml
- type: guide
  file: "_inputs/01_표준원문/제13조 위험 관리 활동.pdf"
  locator: "p.37 §1 제4호"
  retrieved_at: "2026-04-22"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
  note: >
    SaMD-CSMS 제13조 제4호는 통제 조치 적용 후 잔여 위험 수준을 재평가하고
    수용 가능 여부를 종합 보고서에 포함할 것을 요구한다. 또한 Critical 수준
    잔여 위험은 경영진(CEO)의 공식 수용 결정이 필요함을 명시하고 있으며,
    본 WI 의 PSC/CEO 이중 결정 구조의 직접적 근거이다.
- type: standard
  file: "_inputs/01_표준원문/ISO 14971 의료기기 리스크 관리.pdf"
  locator: "§9 잔여 리스크의 수용 가능성 평가"
  retrieved_at: "2026-04-22"
  license: "ISO 표준 — 내부 사용 한정"
  paraphrase_only: true
  note: >
    ISO 14971 §9은 잔여 위험이 허용 기준 이하인지 확인하고, 이익이 위험을
    상회하는 경우 ALARP 원칙 하에 수용 결정을 내릴 수 있도록 규정한다.
    본 WI 의 3등급 분류(Acceptable/ALARP/Critical) 체계와 benefit-risk
    분석 요건이 이 조항을 반영한다.
```

## 10. 개정 이력

| 버전 | 일자 | 변경내용 | 승인자 |
|---|---|---|---|
| 0.1 | 2026-04-22 | 최초 초안 작성 (PRO-MDCS-201 §5 단계 7~8 기반) | CISO |
