---
type: WI
doc_id: "WI-303-03"
title: "레거시 취약점 패치 협력 업무지침"
version: "0.1"
owner: "PSO"
reviewer: "R&D 팀장"
approver: "VP of R&D"
scope: "EOS 이후 레거시 디지털의료기기에서 발견된 취약점의 위험 평가, 제조사·MSP 협력 패치 절차, PRO-MDCS-601 취약점 조치 연계"
parent_pro: "[[PRO-MDCS-303_레거시_의료기기_관리_절차_v1.0]]"
related_tmp: []
standards: ["SaMD-CSMS"]
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [WI, MDCS, SaMD-CSMS, 레거시, EOS, 취약점, 패치, MSP]
---

# 레거시 취약점 패치 협력 업무지침 (WI-303-03)

> 상위 절차: [[PRO-MDCS-303_레거시_의료기기_관리_절차_v1.0]] · §5 단계 4

## 1. 업무 목적

지원 종료(EOS) 단계 또는 EOS 이후 레거시 디지털의료기기에서 취약점이 발견된 경우, 정식 패치 지원이 종료된 상황에서도 환자 안전과 의료 서비스 연속성을 유지하기 위해 제조사(R&D·PSO)와 의료서비스제공자(MSP) 간 협력 패치·위험 관리 절차를 정의한다. 본 지침은 SaMD-CSMS 제15조 제3호 및 제22조 제2호의 요건을 충족하는 레거시 단계 취약점 처리의 실무 기준이다.

## 2. 수행 주체

- **주 수행자**: PSO (취약점 위험 평가·협력 계획 수립·MSP 협력 조율)
- **검토자**: R&D 팀장 (기술 실현 가능성 검토), Legal/RA (규제 영향 검토)
- **승인자**: VP of R&D (협력 조치 계획 승인)
- **협력**: MSP 기술 담당자 (현장 적용·확인), 고객지원팀 (MSP 소통 창구)

## 3. 범위

- EOS 발효 이후 운용 중인 레거시 디지털의료기기 소프트웨어 구성요소의 취약점
- 정식 지원 기간 중이나 EOS 접근 단계(EOS 6개월 전)에 발견된 취약점으로 EOS 이후 잔류 가능성이 있는 경우
- CVSS 4.0 이상 (Moderate) 또는 의료 기능에 영향을 미치는 모든 취약점
- CVE 공개 취약점 및 내부·외부 보안 테스트에서 발견된 취약점 모두 포함

## 4. 입력 자료 / 산출물

- **Input**
  - 취약점 정보 (CVE ID 또는 내부 취약점 번호·CVSS 점수·공격 벡터·영향 구성요소)
  - 해당 레거시 제품의 SBOM (WI-302-01 산출물 또는 수동 의존성 목록)
  - MSP별 배포 현황 (레거시 기기 보유 MSP 목록·운용 대수·네트워크 환경)
  - 제품 EOS 일정 문서 (WI-303-02 산출물)
- **Output**
  - 레거시 취약점 위험 평가서 (위험 등급·환자 안전 영향·공격 가능성)
  - 협력 조치 계획서 (패치 제공·보상 통제·모니터링 강화·운용 제한 중 선택)
  - MSP 협력 통보서 (조치 방법·MSP 적용 책임·기한·확인 절차)
  - 협력 조치 완료 보고서 (PRO-MDCS-601 연계 기록 포함)

## 5. 수행 절차

### 5.1 사전 준비

1. PSO는 레거시 제품별 취약점 추적 대장을 유지하여 EOS 이후 발견된 취약점이 누락 없이 기록되도록 한다.
2. 고객지원팀과 함께 레거시 기기를 운용 중인 MSP 목록을 최신 상태로 유지한다 (MSP명·보유 제품명·버전·대수·네트워크 연결 환경).
3. 취약점 조치 SLA를 확정한다: Critical(CVSS 9.0 이상) 30일, High(CVSS 7.0~8.9) 60일, Moderate(CVSS 4.0~6.9) 90일. 의료 기능 직접 영향 시 한 단계 상향.

### 5.2 수행 단계

1. **취약점 접수 및 레거시 영향 확인**
   - PSO가 취약점 정보(CVE 공개 또는 내부 발견)를 접수하고 취약점 추적 대장에 등록한다.
   - 레거시 SBOM(또는 수동 의존성 목록)을 사용하여 해당 취약점이 레거시 제품에 영향을 미치는지 교차 확인한다.
   - 영향이 있는 경우 영향 제품·버전·MSP 목록을 생성한다.

2. **레거시 취약점 위험 평가**
   - 다음 두 차원을 조합하여 레거시 위험 등급을 결정한다.
     - **기술 위험**: CVSS 점수·공격 벡터(원격/로컬)·인증 필요 여부·권한 필요 여부
     - **의료 안전 위험**: 취약 구성요소가 환자 데이터 처리·진단·치료 기능과 직접 연계되는지 여부, 악용 시 환자 안전에 미치는 영향
   - 의료 안전 위험이 높은 경우 CVSS 점수와 무관하게 Critical로 상향 분류한다.
   - R&D 팀장이 기술 실현 가능성(EOS 이후 패치 개발 가능 여부, 개발 공수)을 평가하여 위험 평가서에 반영한다.

3. **협력 조치 방안 결정**
   - 위험 등급과 기술 실현 가능성을 기반으로 다음 중 하나 또는 조합으로 조치 방안을 결정한다.
     - **패치 제공**: R&D가 레거시 버전에 대한 보안 패치를 개발하여 MSP에 제공. 패치는 WI-302-03 보호 절차를 적용하여 배포.
     - **보상 통제(Compensating Control)**: 패치 개발이 기술적으로 불가능하거나 위험 대비 비용이 과도한 경우, 네트워크 격리·방화벽 규칙 강화·운용 제한(특정 기능 비활성화)·모니터링 강화 등 보상 통제를 MSP에 권고.
     - **업그레이드 권고**: 지원 종료 버전의 위험이 수용 불가능한 수준인 경우, MSP에 지원 버전으로의 업그레이드를 공식 권고.
   - 조치 방안을 협력 조치 계획서에 기록하고 VP of R&D가 승인한다.

4. **MSP 협력 통보 및 협력 요청**
   - 고객지원팀을 통해 영향 MSP에 협력 통보서를 발송한다. 통보서 포함 항목: 취약점 요약·위험 등급·영향 제품 버전·권고 조치·MSP 적용 책임·조치 기한·확인 방법.
   - MSP가 패치 적용 또는 보상 통제 구현의 기술적 지원이 필요한 경우, PSO 또는 R&D가 원격 지원을 제공한다.
   - MSP 네트워크 환경이 온라인 패치 수신이 불가능한 에어갭 환경인 경우, 오프라인 패치 미디어(USB·DVD) 제공 절차를 조율한다.

5. **조치 확인 및 잔류 위험 관리**
   - SLA 기한 내에 MSP로부터 조치 완료 확인을 수신한다 (스크린샷·패치 적용 로그·서명 확인서).
   - 기한 내 조치가 불가능한 MSP에 대해서는 추가 지원 및 연장 기한을 PSO가 협의하고, 연장 사유와 잔류 위험 수준을 VP of R&D에 보고한다.
   - 잔류 위험이 수용 가능 수준인 경우, 해당 기기에 대한 모니터링 강화 조치(이상 행위 탐지 알림 추가)를 MSP와 합의하여 적용한다.

6. **PRO-MDCS-601 취약점 조치 연계**
   - 레거시 취약점의 패치 개발 요청은 PRO-MDCS-601 취약점 조치 절차를 통해 R&D에 공식 티켓으로 발행한다.
   - 패치 개발 완료 시 WI-302-01 SBOM 갱신 절차를 통해 레거시 버전의 SBOM을 갱신한다.

### 5.3 완료 조건

- [ ] 취약점이 취약점 추적 대장에 등록되고 레거시 영향 여부가 확인되었다
- [ ] 레거시 취약점 위험 평가서가 작성되고 VP of R&D 승인을 받았다
- [ ] 협력 조치 계획서(패치·보상통제·업그레이드 권고 중 결정)가 문서화되었다
- [ ] 영향 MSP 전원에게 협력 통보서가 발송되었고 수신 확인이 기록되었다
- [ ] SLA 기한 내 MSP 조치 완료 확인이 수신되었거나, 연장 시 잔류 위험 보고서가 VP of R&D에 제출되었다
- [ ] PRO-MDCS-601 연계 티켓이 발행되었다 (패치 개발이 결정된 경우)
- [ ] 레거시 SBOM 갱신 요청이 SBOM 관리자에게 전달되었다 (패치 완료 시)

## 6. 인터페이스 부서

- **R&D 팀장**: 패치 기술 실현 가능성 평가, 레거시 패치 개발 실행
- **Legal/RA**: 레거시 제품 취약점에 대한 규제 보고 의무 검토 (해당 시)
- **고객지원팀**: MSP 협력 통보서 발송, MSP 기술 지원 요청 접수 및 조율
- **SBOM 관리자**: 패치 완료 후 레거시 버전 SBOM 갱신
- **CISO**: 수용 불가 잔류 위험 또는 의료 안전 Critical 취약점에 대한 최종 결정 권한

## 7. 주의사항 / 예외 처리

### 7.1 제로데이 취약점 또는 적극 악용(Active Exploitation) 취약점

레거시 기기에서 제로데이 또는 이미 야생(In-the-Wild) 에서 적극 악용 중인 취약점이 발견된 경우, 일반 SLA를 적용하지 않고 즉시(24시간 이내) CISO에게 보고하며 [[PRO-MDCS-502_침해사고_대응_절차]] 와 병행하여 긴급 대응을 개시한다. 패치가 불가능한 경우 해당 기기의 네트워크 즉시 격리를 MSP에 긴급 권고하고, 환자 안전에 영향이 있는 경우 의료기관 의료진에게도 즉시 통보한다.

### 7.2 패치 테스트 실패 또는 부작용 발생

레거시 버전용 패치가 개발된 후 테스트 단계에서 의료 기능 오작동 또는 안전 관련 부작용이 발생한 경우, 해당 패치를 배포하지 않고 PSO·R&D·RA가 협력하여 부작용 원인을 분석한다. 패치 수정이 단기간 내 가능하지 않으면 보상 통제 방안으로 전환하고, 수정된 패치가 완성될 때까지의 잔류 위험을 위험 평가서에 갱신하여 CISO와 VP of R&D에 보고한다.

### 7.3 MSP가 조치를 거부하거나 무응답인 경우

SLA 기한 도과 후 MSP가 조치 완료를 확인하지 않거나 조치 거부 의사를 표명하는 경우, PSO가 사유를 기록하고 Legal/RA에 계약상 조치 의무 강제 수단을 문의한다. 위험이 수용 불가 수준인 경우 CISO가 해당 MSP에 공급 계약 조항에 따른 서비스 중단 가능성을 포함한 공문을 발송한다.

## 8. 연계 템플릿 / 기록

- 기록 폴더: `08_REC_기록/` (REC-LEGACY-VUL-{제품코드}-{YYYY}-{###})
- 레거시 취약점 위험 평가서: PSO 관리 문서 시스템
- 협력 통보서: 고객지원팀 이메일 발신 이력 + JIRA 티켓
- 연계 절차: [[PRO-MDCS-601_취약점_조치_절차]], [[PRO-MDCS-502_침해사고_대응_절차]] (제로데이 대응)
- 연계 지침: [[WI-302-05_SBOM_침해대응_연계_v0.1]] (침해 발생 시 SBOM 영향 분석)

## 9. 출처 (source_citation)

```yaml
- type: guide
  file: "_inputs/01_표준원문/제15조 레거시 디지털의료기기 관리 활동.pdf"
  locator: "pp.40-41 §3 (레거시 협력 해결)"
  retrieved_at: "2026-04-22"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
- type: guide
  file: "_inputs/01_표준원문/제22조 취약점 조치.pdf"
  locator: "p.55 §2 (레거시 패치)"
  retrieved_at: "2026-04-22"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
```

SaMD-CSMS 제15조 제3호는 지원 종료 단계의 레거시 기기에서 취약점이 발견된 경우 제조자가 MSP와 협력하여 위험 관리·패치·보안 문서를 마련해야 함을 규정하며, 제22조 제2호는 레거시 제품의 잔여 취약점 패치 지원을 취약점 조치 절차 내에서 처리할 것을 규정한다. 본 지침은 이 두 요건을 위험 평가·협력 계획·MSP 통보·조치 확인의 실무 절차로 통합한 것이다.

## 10. 개정 이력

| 버전 | 일자 | 변경내용 | 승인자 |
|---|---|---|---|
| 0.1 | 2026-04-22 | 최초 초안 작성 | VP of R&D |
