---
type: WI
doc_id: "WI-502-06"
title: "재발방지 및 사후분석 업무지침"
version: "0.1"
owner: "CSIRT 리더"
reviewer: "CISO"
approver: "CISO"
scope: "침해사고 종결 후 근본원인분석(RCA), 재발방지 대책 수립·이행, 교훈(Lessons Learned) 문서화"
parent_pro: "[[PRO-MDCS-502_침해사고_대응_및_신고_절차_v1.0]]"
related_tmp:
  - "[[TMP-IR-060_근본원인분석_보고서_v0.1]]"
  - "[[TMP-IR-061_재발방지_대책_이행계획_v0.1]]"
  - "[[TMP-IR-062_사후검토_회의_기록_v0.1]]"
related_rec: []
standards: ["SaMD-CSMS"]
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [WI, MDCS, SaMD-CSMS, RCA, 재발방지, 사후분석, 침해사고]
---

# 재발방지 및 사후분석 업무지침 (WI-502-06)

> 상위 절차: [[PRO-MDCS-502_침해사고_대응_및_신고_절차_v1.0]] · §5 단계 9~10 (포렌식·원인 분석, 재발 방지 수립)

## 1. 업무 목적

침해사고 종결 후 근본원인분석(Root Cause Analysis, RCA)·타임라인 재구성·SBOM 기반 영향 컴포넌트 분석을 수행하고, 도출된 교훈을 기반으로 실행 가능한 재발방지 대책을 수립·이행·검증하며, 식약처·MSP에 결과를 통보하고 교훈을 조직 전반에 내재화한다.

## 2. 수행 주체

- **주 수행자**: CSIRT (RCA 수행, 재발방지 대책 수립), SecOps 팀 (기술적 분석 지원)
- **검토자**: CISO (대책 적절성 검토), 개발팀 (소프트웨어·펌웨어 관련 원인 분석), RA (규제 보고 대상 여부 판단)
- **승인자**: CISO (재발방지 보고서 및 이행 계획 최종 승인)

## 3. 범위

- PRO-MDCS-502로 처리된 모든 중대(High)·위기(Critical) 등급 침해사고
- 경미(Low) 등급이라도 동일 또는 유사 패턴 반복 사고
- SBOM에 등재된 제3자·오픈소스 컴포넌트가 침해 경로에 포함된 사례
- 재발방지 대책의 이행 완료 검증 및 식약처·MSP 최종 통보

## 4. 입력 자료 / 산출물

- **Input**
  - PRO-MDCS-502 초기 분석 보고서·격리 기록·복구 완료 기록
  - 포렌식 증거 자료 (로그·메모리 이미지·네트워크 캡처)
  - SBOM (영향 받은 컴포넌트 식별용)
  - 이전 사고 재발방지 대책 이행 현황
- **Output**
  - [[TMP-IR-060_근본원인분석_보고서_v0.1]] (사고 타임라인·공격 경로·기여 원인·근본 원인)
  - [[TMP-IR-061_재발방지_대책_이행계획_v0.1]] (대책·담당자·기한·완료 기준)
  - [[TMP-IR-062_사후검토_회의_기록_v0.1]] (Lessons Learned 회의 결과)
  - 식약처·MSP 재발방지 통보 공문
  - 훈련 시나리오 업데이트 자료

## 5. 수행 절차

### 5.1 사전 준비

1. 사고 복구 완료 선언 후 CSIRT 리더는 5영업일 이내 사후분석 착수 일정을 잡고 관련 팀(SecOps·개발팀·RA)에 참여를 통보한다.
2. 포렌식 증거 자료가 변조 방지 보관 위치에 있는지, 접근 권한이 분석팀으로 제한되어 있는지 확인한다.
3. [[TMP-IR-060_근본원인분석_보고서_v0.1]] 초안 템플릿을 준비하고, 사고 담당 CSIRT 멤버로부터 초기 타임라인 초안을 제출받는다.

### 5.2 수행 단계

1. **사고 타임라인 재구성**
   - 로그·SIEM 이벤트·포렌식 증거를 종합하여 사고 최초 침투 시점부터 복구 완료까지의 타임라인을 분·시간 단위로 재구성한다.
   - MTTD(탐지 시간)·MTTR(대응 시간)·총 영향 시간을 산출한다.
   - 타임라인 재구성 결과를 [[TMP-IR-060_근본원인분석_보고서_v0.1]] §1(사고 개요)에 기재한다.

2. **공격 경로 및 기여 원인 분석**
   - 최초 침투 벡터(피싱·취약점 악용·크리덴셜 탈취 등)를 식별한다.
   - 침해가 확산된 경로(측면 이동, 권한 상승)를 추적한다.
   - SBOM을 조회하여 침해 경로에 포함된 제3자·오픈소스 컴포넌트를 식별하고, 해당 컴포넌트의 CVE 정보와 대조한다.
   - 기여 원인(Contributing Cause)을 기술적·절차적·인적 측면에서 구분하여 열거한다.

3. **근본원인(Root Cause) 도출**
   - "5 Whys" 또는 "Fishbone Diagram" 기법을 적용하여 기여 원인의 공통 근본 원인을 도출한다.
   - 근본 원인을 다음 범주로 분류한다: ① 기술적 취약점, ② 정책·절차 미비, ③ 인식·교육 부족, ④ 외부 공급망 취약점.
   - 도출된 근본 원인을 [[TMP-IR-060_근본원인분석_보고서_v0.1]] §3에 기재한다.

4. **재발방지 대책 수립**
   - 근본 원인별로 구체적이고 실행 가능한 대책을 수립한다. 각 대책에는 담당 부서·담당자·이행 기한·완료 기준(수용 가능 기준)을 명시한다.
   - 대책 유형:
     - 기술적 대책: 취약점 패치, 하드닝 기준 강화, SIEM 룰 추가, FIM 모니터링 확대
     - 절차적 대책: WI·PRO 문서 개정, 체크리스트 추가
     - 인적 대책: 전사 보안 인식 교육, CSIRT 시나리오 훈련 업데이트
     - 공급망 대책: 취약 컴포넌트 업데이트, SBOM 모니터링 강화
   - 기한 기준: 기술적 패치·즉시 대책은 30일 이내, 절차 개선은 60일 이내, 훈련 반영은 다음 정기 훈련(최대 6개월).
   - 수립된 대책을 [[TMP-IR-061_재발방지_대책_이행계획_v0.1]]에 등록한다.

5. **Lessons Learned 사후검토 회의**
   - 사고 발생 후 14일 이내 CSIRT·SecOps·CISO·관련 부서 담당자가 참석하는 사후검토 회의를 개최한다.
   - 회의 안건: 타임라인 검토, 대응 과정 잘된 점·개선점, 재발방지 대책 적절성 검토.
   - 회의 결과를 [[TMP-IR-062_사후검토_회의_기록_v0.1]]에 작성하고, 확정된 재발방지 대책을 최종 승인한다.
   - 사후검토 회의 결과에서 도출된 훈련 시나리오 업데이트 사항을 WI-502-05(CSIRT 구성 및 훈련)로 전달한다.

6. **식약처·MSP 최종 통보**
   - 사고 종결 후 30일 이내 재발방지 대책 수립 결과를 식약처 및 해당 MSP에 통보한다.
   - 통보 내용: 사고 개요(최초 신고 내용 참조)·근본 원인 요약·재발방지 대책 요약·이행 일정.
   - 통보 공문 발송 이력을 [[TMP-IR-060_근본원인분석_보고서_v0.1]] 부록에 첨부한다.

7. **대책 이행 추적 및 완료 검증**
   - CSIRT 리더는 [[TMP-IR-061_재발방지_대책_이행계획_v0.1]]의 이행 상황을 격주로 모니터링하고 CISO에 보고한다.
   - 각 대책의 완료 기준 충족 여부를 기술적 확인(스캔·테스트·감사) 또는 문서 확인으로 검증한다.
   - 전체 대책 이행 완료 확인 후 CISO가 사고 티켓을 "최종 종결"로 처리한다.

### 5.3 완료 조건

- [ ] [[TMP-IR-060_근본원인분석_보고서_v0.1]]가 사고 복구 완료 후 14일 이내 초안 작성, 30일 이내 최종 CISO 승인되었다
- [ ] 근본 원인이 명확히 도출되고 보고서에 기재되었다
- [ ] [[TMP-IR-061_재발방지_대책_이행계획_v0.1]]에 모든 대책이 담당자·기한·완료 기준과 함께 등록되었다
- [ ] Lessons Learned 사후검토 회의가 개최되고 [[TMP-IR-062_사후검토_회의_기록_v0.1]]이 작성되었다
- [ ] 식약처·MSP 재발방지 통보가 30일 이내 완료되었다
- [ ] 모든 재발방지 대책의 이행 완료가 확인되고 CISO가 최종 종결 처리하였다

## 6. 인터페이스 부서

- **SecOps 팀**: 기술적 원인 분석 지원, SIEM·FIM 로그 제공
- **개발팀**: 소프트웨어·펌웨어·SBOM 관련 컴포넌트 분석 지원, 기술적 패치 대책 이행
- **RA (규제 담당)**: 식약처 통보 공문 발송, 통보 내용 규제 요건 적합성 검토
- **CISO**: 재발방지 보고서 및 이행 계획 승인, 최종 종결 처리
- **인사·교육팀**: 인적 요인 대책 중 교육 프로그램 반영 지원
- **QA팀**: 기술적 대책(패치·설정 변경) 검증 테스트 지원

## 7. 주의사항 / 예외 처리

### 7.1 사후분석 결과의 기밀 처리

[[TMP-IR-060_근본원인분석_보고서_v0.1]]에는 공격 경로·취약점 상세가 포함되어 있어 유출 시 재공격에 악용될 위험이 있다. 보고서 접근 권한을 CSIRT·CISO·CEO로 제한하고, 외부 통보 시에는 필요 최소한의 정보만 포함한 요약본을 별도 작성하여 제공한다.

### 7.2 대책 이행 기한 초과

담당 부서의 기술적 제약·자원 부족 등으로 이행 기한 초과가 예상되는 경우, 담당 부서장이 CSIRT 리더에게 사전 통보하고 기한 연장 신청서를 CISO에 제출한다. 기한 연장이 승인되는 경우 잔존 위험에 대한 임시 보완 통제를 즉시 적용한다.

### 7.3 공급망 취약점 컴포넌트 재발방지

SBOM 분석에서 제3자 컴포넌트가 침해 경로로 확인된 경우, 재발방지 대책에 해당 컴포넌트 교체·업그레이드 계획과 PRO-MDCS-601(취약점 감시·공개·조치) 절차와의 연계를 포함한다. 이후 SBOM 모니터링 주기를 강화하고 해당 공급업체에 보안 조치 확인을 요청한다.

### 7.4 반복 사고 대응

동일 원인으로 12개월 이내 2회 이상 사고가 발생한 경우, CISO는 기존 재발방지 대책의 실효성을 재평가하고 CSIRT를 통해 독립적인 외부 검토를 실시한다. 외부 검토 결과는 식약처에 추가 통보한다.

## 8. 연계 템플릿 / 기록

- 템플릿: [[TMP-IR-060_근본원인분석_보고서_v0.1]], [[TMP-IR-061_재발방지_대책_이행계획_v0.1]], [[TMP-IR-062_사후검토_회의_기록_v0.1]]
- 기록 폴더: `08_REC_기록/` (REC-PIR-{YYYY}-{###})
- 연계 WI: [[WI-502-05_CSIRT_구성_및_훈련_v0.1]] (훈련 시나리오 업데이트 반영), [[WI-601-06_조치후_감시_및_재발검증_v0.1]] (재발 여부 모니터링)

## 9. 출처 (source_citation)

```yaml
- type: guide
  file: "_inputs/01_표준원문/제19조 침해행위 발생 이후의 조치.pdf"
  locator: "pp.48-49 §1 (원인·대응 조치), §2 (재발 방지 통보)"
  retrieved_at: "2026-04-22"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
- type: guide
  file: "_inputs/01_표준원문/제17조 침해행위 대응 계획 등.pdf"
  locator: "pp.44-45 §4 (위험 관리·SBOM 연계)"
  retrieved_at: "2026-04-22"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
```

> 반영 요건 ID: MDCS-R-191 (제19조 제1호 원인·대응 조치), MDCS-R-192 (제19조 제2호 재발 방지 통보), MDCS-R-174 (제17조 제4호 위험 관리·SBOM 연계)

## 10. 개정 이력

| 버전 | 일자 | 변경내용 | 승인자 |
|---|---|---|---|
| 0.1 | 2026-04-22 | 최초 초안 작성 | CISO |
