---
type: TMP
doc_id: "TMP-FAC-011"
title: "전산실 환경 점검 일지"
version: "0.1"
owner: "시설관리팀"
parent_wi: "[[WI-501-08_전산실_강화보안_v0.1]]"
related_ex: ""
standards: ["SaMD-CSMS"]
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [TMP, MDCS, SaMD-CSMS, 전산실, 물리보안, 환경점검]
---

# 전산실 환경 점검 일지 (TMP-FAC-011)

> 상위 업무지침: [[WI-501-08_전산실_강화보안_v0.1]]

> 이 파일은 **빈 양식** 입니다.

## 1. 기본 정보

| 항목 | 내용 |
|---|---|
| 점검 일지 번호 | `FAC-ENV-{YYYY}-{###}` |
| 점검일 |  |
| 점검 유형 | `<주간점검/월간정밀점검/수시점검>` |
| 점검자 |  |
| 점검 대상 전산실 |  |

---

## 2. 온습도 환경

| 측정 위치 | 온도(°C) | 기준(18~27°C) | 습도(%) | 기준(40~60%) | 판정 | 비고 |
|---|---|---|---|---|---|---|
| 전산실 입구 |  | `<정상/초과/미달>` |  | `<정상/초과/미달>` | `<정상/이상>` |  |
| 서버 랙 전면(냉기통로) |  | `<정상/초과/미달>` |  | `<정상/초과/미달>` | `<정상/이상>` |  |
| 서버 랙 후면(열기통로) |  | `<정상/초과/미달>` |  | `<정상/초과/미달>` | `<정상/이상>` |  |
| 네트워크 장비 구역 |  | `<정상/초과/미달>` |  | `<정상/초과/미달>` | `<정상/이상>` |  |

> 온도 27°C 초과 또는 습도 60% 초과 시 즉시 담당자 알림 발송 및 시설관리팀장 보고.

---

## 3. UPS / 전원 설비

| # | 점검 항목 | 점검 결과 | 비고 |
|---|---|---|---|
| 3-1 | UPS 배터리 충전 상태(%) |  |  |
| 3-2 | UPS 배터리 잔여 수명 | `<정상(80%이상)/주의(60-80%)/교체필요(60%미만)>` |  |
| 3-3 | UPS 경보 이력 유무 | `<없음/있음(내용:)>` |  |
| 3-4 | 이중 PDU(A/B 전원) 정상 공급 여부 | `<정상/이상>` |  |
| 3-5 | 전원 이중화 절체 장치 상태 | `<정상/이상>` |  |

---

## 4. 소화 설비

| # | 점검 항목 | 점검 결과 | 비고 |
|---|---|---|---|
| 4-1 | 가스 소화 시스템 압력 게이지 | `<정상/이상>` |  |
| 4-2 | 소화 노즐 상태(막힘·손상 여부) | `<정상/이상>` |  |
| 4-3 | 연기 감지기 정상 작동 여부 | `<정상/이상>` |  |
| 4-4 | 열 감지기 정상 작동 여부 | `<정상/이상>` |  |
| 4-5 | 소화 시스템 수동 기동 장치 상태 | `<정상/이상>` |  |

> 이상 발견 시 즉시 전문업체에 점검 요청 및 CISO 보고. 연 1회 법정 점검 결과 첨부 필수.

---

## 5. CCTV

| # | 점검 항목 | 점검 결과 | 비고 |
|---|---|---|---|
| 5-1 | 전산실 입구 CCTV 정상 작동 | `<정상/이상>` |  |
| 5-2 | 서버 랙 구역 CCTV 정상 작동 | `<정상/이상>` |  |
| 5-3 | 영상 녹화 상태 확인 | `<정상/이상>` |  |
| 5-4 | 영상 보관 기간 준수(90일 이상) | `<준수/미준수>` |  |
| 5-5 | 사각지대 발생 여부 | `<없음/있음(위치:)>` |  |

---

## 6. 잠금장치 및 출입통제

| # | 점검 항목 | 점검 결과 | 비고 |
|---|---|---|---|
| 6-1 | 전산실 출입문 잠금 상태 | `<정상/이상>` |  |
| 6-2 | 카드키 리더 정상 작동 | `<정상/이상>` |  |
| 6-3 | 생체인식 장치 정상 작동 | `<정상/이상>` |  |
| 6-4 | 서버 랙 전면 도어 잠금 상태 | `<전수 잠금/일부 미잠금(위치:)>` |  |
| 6-5 | 서버 랙 후면 도어 잠금 상태 | `<전수 잠금/일부 미잠금(위치:)>` |  |
| 6-6 | 침입 감지 센서 정상 작동 | `<정상/이상>` |  |

---

## 7. 이상 사항 및 조치 계획

| # | 이상 항목 | 이상 내용 | 위험 수준 | 조치 계획 | 담당자 | 조치 완료 예정일 |
|---|---|---|---|---|---|---|
| 1 |  |  | `<높음/중간/낮음>` |  |  |  |

> 이상 사항 없는 경우 "해당 없음" 기재.

---

## 8. 점검자 서명

| 구분 | 성명 | 서명 | 일자 |
|---|---|---|---|
| 점검자 |  |  |  |
| 검토자(시설관리팀장) |  |  |  |
