---
type: EX
doc_id: "EX-DOC-001"
title: "보안문서 등록신청서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-DOC-001_보안문서_등록신청서_v0.1]]"
scope: "SaMD-CSMS 신규 WI 등록 가상 사례"
status: draft
created: "2026-04-17"
updated: "2026-04-17"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 보안문서 등록신청서 작성예시 (EX-DOC-001)

> 원본 양식: [[TMP-DOC-001_보안문서_등록신청서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC) 이 아닙니다.** 실제 등록은 `08_REC_기록/` 에 REC 로 생성하세요.

## 작성 안내

- 작성자: 김정민 (Product Security 팀) ← 본인 성명 + 소속팀 명시
- 작성일: 2026-05-03 ← 실제 작성 일자
- 결재 경로: 작성자 → QMR(형식검토) → PSO(기술검토) → CISO

## 1. 문서 기본 정보

| 항목 | 내용 |
|---|---|
| 신청 문서 유형 | WI ← 신규 업무지침 |
| 제안 doc_id | WI-601-05 ← 상위 PRO-MDCS-601 의 다섯 번째 WI 로 PSO 가 번호 예약 완료 |
| 제안 제목 | 패치 및 업데이트 배포 |
| 상위 문서(parent) | PRO-MDCS-601_취약점_감시_공개_조치_절차_v1.0 |
| 버전 | v0.1 (신규) ← 초안 상태 |

## 2. 작성 근거

| 항목 | 내용 |
|---|---|
| 관련 표준 조항 | SaMD-CSMS 제22조 제1호, 제10조 제1·2호 |
| 관련 Req-ID | MDCS-R-221, MDCS-R-101, MDCS-R-102 ← 요구사항 분해표에서 직접 연결 |
| 관련 법규 | 디지털의료제품법 제14조(안전관리) |

## 3. 출처 (source_citation)

```yaml
- type: guide
  file: "_inputs/01_표준원문/제22조 취약점 조치.pdf"
  locator: "p.55 §1"
  retrieved_at: "2026-04-17"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
- type: guide
  file: "_inputs/01_표준원문/제10조 유지 관리.pdf"
  locator: "pp.30-31"
  retrieved_at: "2026-04-17"
  license: "공공저작물 추정 — 확인 필요"
  paraphrase_only: true
```

## 4. 영향 받는 기존 문서

| doc_id | 변경 유형(참조/개정/대체) | 조치 |
|---|---|---|
| PRO-MDCS-601 | 참조 | §5 단계 6~8 상세화 링크 추가 ← 기존 PRO 본문은 유지하고 하위 WI 만 추가 |
| WI-302-01_SBOM_생성 | 참조 | 패치 배포 후 SBOM 재생성 트리거 언급 |

## 5. 등록 후 MAT-001 반영 체크

- [x] MAT-001 에 Row 추가 예정 필드 초안 기재 (doc_id / 유형 / 제목 / 버전 / Owner / 상태)
- [x] 배포 공지 채널 확정: #product-security-announcements ← Slack 채널명

## 6. 승인

| 단계 | 역할 | 성명 | 일자 | 결과 | 코멘트 |
|---|---|---|---|---|---|
| 형식 검토 | QMR | 이수진 | 2026-05-05 | 승인 | frontmatter·템플릿 준수 확인 |
| 기술 검토 | PSO | 박성호 | 2026-05-06 | 승인 | 제22조 Req 커버리지 정합 |
| 최종 승인 | CISO | 이정민 | 2026-05-07 | 승인 | Top10 우선순위 WI 로 배정 |

## 작성 요령

- 제안 doc_id 는 **반드시 PSO 의 번호 예약 회신** 후 기입한다. 무단 선정 금지.
- Req-ID 매핑 누락 시 QMR 이 형식 반려.
- 영향 문서 테이블이 비어 있으면 PSO 가 재점검 요청.
- 출처는 YAML 블록으로 표현. 자유 서술 금지.

## 잘못된 기재 사례

| 구분 | 사례 |
|---|---|
| ❌ NG | 제안 doc_id 에 "WI-601-99_아직미정" 으로 기입 → 번호체계 위반, 즉시 반려 |
| ✅ 올바른 예시 | "WI-601-05_패치_및_업데이트_배포" 로 PSO 예약 번호 사용 |
| ❌ NG | 출처에 "기사·블로그 참고" 만 기재 |
| ✅ 올바른 예시 | `_inputs/01_표준원문/` 의 실제 파일 경로와 로케이터 기재 |
