---
type: EX
doc_id: "EX-FAC-011"
title: "전산실 환경 점검 일지 작성예시"
version: "0.1"
parent_tmp: "[[TMP-FAC-011_전산실_환경_점검_일지_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 전산실 환경 점검 일지 작성예시 (EX-FAC-011)

> 원본 양식: [[TMP-FAC-011_전산실_환경_점검_일지_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 기본 정보

| 항목 | 내용 |
|---|---|
| 점검 일지 번호 | FAC-ENV-2026-012 |
| 점검일 | 2026-04-15 |
| 점검 유형 | 월간정밀점검 |
| 점검자 | 박준호 (시설관리팀) |
| 점검 대상 전산실 | 본사 3층 서버룸 (Room 301) |

---

## 2. 온습도 환경

| 측정 위치 | 온도(°C) | 기준(18~27°C) | 습도(%) | 기준(40~60%) | 판정 | 비고 |
|---|---|---|---|---|---|---|
| 전산실 입구 | 22.3 | 정상 | 48 | 정상 | 정상 | — |
| 서버 랙 전면(냉기통로) | 20.1 | 정상 | 45 | 정상 | 정상 | — |
| 서버 랙 후면(열기통로) | 26.8 | 정상 | 52 | 정상 | 정상 | 상한 근접, 모니터링 강화 권고 |
| 네트워크 장비 구역 | 23.5 | 정상 | 50 | 정상 | 정상 | — |

> 온도 27°C 초과 또는 습도 60% 초과 시 즉시 담당자 알림 발송 및 시설관리팀장 보고.

---

## 3. UPS / 전원 설비

| # | 점검 항목 | 점검 결과 | 비고 |
|---|---|---|---|
| 3-1 | UPS 배터리 충전 상태(%) | 97% | — |
| 3-2 | UPS 배터리 잔여 수명 | 정상(80%이상) | 교체 예정: 2027-09 |
| 3-3 | UPS 경보 이력 유무 | 없음 | — |
| 3-4 | 이중 PDU(A/B 전원) 정상 공급 여부 | 정상 | A/B 양 계통 확인 |
| 3-5 | 전원 이중화 절체 장치 상태 | 정상 | — |

---

## 4. 소화 설비

| # | 점검 항목 | 점검 결과 | 비고 |
|---|---|---|---|
| 4-1 | 가스 소화 시스템 압력 게이지 | 정상 | 녹색 구간 유지 |
| 4-2 | 소화 노즐 상태(막힘·손상 여부) | 정상 | 이물질 없음 |
| 4-3 | 연기 감지기 정상 작동 여부 | 정상 | 테스트 버튼 작동 확인 |
| 4-4 | 열 감지기 정상 작동 여부 | 정상 | — |
| 4-5 | 소화 시스템 수동 기동 장치 상태 | 정상 | 봉인 손상 없음 |

> 이상 발견 시 즉시 전문업체에 점검 요청 및 오동석 보고. 연 1회 법정 점검 결과 첨부 필수.

---

## 5. CCTV

| # | 점검 항목 | 점검 결과 | 비고 |
|---|---|---|---|
| 5-1 | 전산실 입구 CCTV 정상 작동 | 정상 | — |
| 5-2 | 서버 랙 구역 CCTV 정상 작동 | 이상 | 랙 구역 C3 카메라 화면 떨림 발생 |
| 5-3 | 영상 녹화 상태 확인 | 정상 | NVR 저장 확인 |
| 5-4 | 영상 보관 기간 준수(90일 이상) | 준수 | 현재 92일 보관 중 |
| 5-5 | 사각지대 발생 여부 | 있음(위치: 랙 구역 C3 좌측 하단) | C3 카메라 불량으로 사각지대 발생 |

---

## 6. 잠금장치 및 출입통제

| # | 점검 항목 | 점검 결과 | 비고 |
|---|---|---|---|
| 6-1 | 전산실 출입문 잠금 상태 | 정상 | — |
| 6-2 | 카드키 리더 정상 작동 | 정상 | — |
| 6-3 | 생체인식 장치 정상 작동 | 정상 | 지문 인식 오류율 0.1% |
| 6-4 | 서버 랙 전면 도어 잠금 상태 | 전수 잠금 | 22개 랙 전수 확인 |
| 6-5 | 서버 랙 후면 도어 잠금 상태 | 전수 잠금 | 22개 랙 전수 확인 |
| 6-6 | 침입 감지 센서 정상 작동 | 정상 | — |

---

## 7. 이상 사항 및 조치 계획

| # | 이상 항목 | 이상 내용 | 위험 수준 | 조치 계획 | 담당자 | 조치 완료 예정일 |
|---|---|---|---|---|---|---|
| 1 | 서버 랙 구역 CCTV (C3) | 화면 떨림 및 사각지대 발생 | 중간 | 카메라 교체 의뢰 (CCTV 유지보수 업체: (주)보안솔루션) | 박준호 | 2026-04-22 |

---

## 8. 점검자 서명

| 구분 | 성명 | 서명 | 일자 |
|---|---|---|---|
| 점검자 | 박준호 | 박준호 | 2026-04-15 |
| 검토자(시설관리팀장) | 강민철 | 강민철 | 2026-04-16 |

---

## 작성 요령

- **온습도 환경**: 4개 측정 위치 모두 빠짐없이 측정합니다. 판정 항목은 "정상/이상" 중 선택하며, 이상 기준(온도 27°C 초과, 습도 60% 초과)에 근접한 경우도 비고에 기재하세요.
- **UPS/전원 설비**: 배터리 충전 상태는 수치(%)로 기재하고, 잔여 수명은 제조사 규격 기준으로 판정합니다. 경보 이력이 있을 경우 내용을 구체적으로 기재하세요.
- **CCTV**: 이상 발견 시 위치(랙 번호, 구역 등)를 구체적으로 기재합니다. 사각지대가 발생한 경우 이상 사항 및 조치 계획에도 반드시 연동하여 기재하세요.
- **이상 사항 및 조치 계획**: 이상 없는 항목은 "해당 없음"으로 기재하지 말고 행 자체를 비워두지 마세요. 이상 건이 있을 경우 위험 수준과 조치 완료 예정일을 반드시 기재합니다.

---

## 잘못된 기재 사례

### NG 사례: 이상 사항 발견 후 조치 계획 미기재

| # | 이상 항목 | 이상 내용 | 위험 수준 | 조치 계획 | 담당자 | 조치 완료 예정일 |
|---|---|---|---|---|---|---|
| 1 | CCTV (C3) | 화면 떨림 | 중간 | *(공란)* | *(공란)* | *(공란)* |

**문제점**: 이상 사항이 발견되면 조치 계획, 담당자, 완료 예정일을 반드시 기재해야 합니다. 조치 계획 없이 이상 사항만 기재하면 심사 시 관리 의지 부재로 판단될 수 있습니다.

### 올바른 예시

| # | 이상 항목 | 이상 내용 | 위험 수준 | 조치 계획 | 담당자 | 조치 완료 예정일 |
|---|---|---|---|---|---|---|
| 1 | 서버 랙 구역 CCTV (C3) | 화면 떨림 및 사각지대 발생 | 중간 | 카메라 교체 의뢰 ((주)보안솔루션) | 박준호 | 2026-04-22 |
