---
type: EX
doc_id: "EX-IR-002"
title: "초기 대외 신고서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-IR-002_초기_대외신고서_v0.1]]"
scope: "식약처·MSP·이용자 24h 초기 신고 가상 사례"
status: draft
created: "2026-04-17"
updated: "2026-04-17"
tags: [EX, MDCS, SaMD-CSMS, IR, reporting, sample]
---

# 초기 대외 신고서 작성예시 (EX-IR-002)

> 원본 양식: [[TMP-IR-002_초기_대외신고서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC) 이 아닙니다.**

## 수신 대상

- [x] 식품의약품안전처 ← 법정 통보 대상
- [x] 의료서비스제공자(MSP) — S병원
- [ ] 제품 이용 사용자 — 등급 High 이나 직접 영향 없음으로 생략, 종결 후 요약 공지
- [x] 개인정보보호위원회 ← 유출 가능성 있어 병행

## 1. 신고 기본 정보

| 항목 | 내용 |
|---|---|
| 신고 일시 | 2026-05-14 20:00 KST |
| IR ID | IR-2026-017 |
| 인지 일시 | 2026-05-14 03:42 KST |
| 인지 이후 경과(시간) | 16시간 18분 ← 24시간 기준 준수 |
| 신고자(조직·성명) | ㈜메디세이프 / RA 리드 김영호 |
| 연락처 | +82-2-xxx-xxxx / security@medisafe.example |

## 2. 필수 5개 요소

### 2.1 침해 유형

랜섬웨어 감염으로 영상 파일 서버의 파일이 대량 암호화됨. 공격 도구는 LockBit 변종으로 분석 중.

### 2.2 발생 시간(추정)

2026-05-14 03:30 KST 전후 (포렌식 타임라인 기준).

### 2.3 인지 시점

2026-05-14 03:42 KST — SIEM 에서 파일 대량 확장자 변경(.locked) 탐지.

### 2.4 초기 영향 범위

| 항목 | 내용 |
|---|---|
| 영향 받는 제품·버전 | MediSafe PACS v3.2.1 |
| 영향 MSP 수 | 1개(S병원, 파일럿) |
| 영향 환자·이용자 수(추정) | 약 1,200명 ← 영상 판독 지연 가능성 있는 환자 범위 |
| 개인정보 유출 가능성 | 조사 중 — 외부 유출 흔적 미발견, 내부 암호화 피해 확인 |
| 환자 안전 영향 | 있음 — 영상 판독 지연 발생, 대체 라우팅 가동으로 임상 영향 최소화 |

### 2.5 현재 조치 상황

- 감염 자산 VLAN/EDR 격리 완료(03:48) ← 확산 방지
- 관련 계정 3개 비활성화, VPN 프로파일 revoke
- 클린 백업으로부터 복구 진행 중 (예상 완료 2026-05-15 06:00)
- BCP 영상 판독 Fail-safe 라우팅 가동
- 포렌식 분석 중(예상 완료 2026-05-28)

## 3. 다음 통신 일정

- 후속 업데이트 주기: 주 2회(월·목 18:00)
- 종료 통보 예상 일정(잠정): 2026-06-14 (재발방지 수립 완료 후)

## 4. 승인·전송

| 단계 | 역할 | 성명 | 일자 |
|---|---|---|---|
| 1차 확인 | CISO | 이정민 | 2026-05-14 18:30 |
| 최종 승인 | CEO | 서정우 | 2026-05-14 19:15 ← CEO 승인 후 전송 |
| 전송자 | RA 김영호 | — | 2026-05-14 20:00 |
| 전송 채널 | 식약처 온라인 신고 시스템, MSP 파트너 포털, 개보위 웹 시스템 |  |  |
| 접수번호/수신 확인 | 식약처: KFDA-CY-2026-0512 / MSP: S-POR-0817 / 개보위: PIPC-2026-0431 |  |  |

## 작성 요령

- 24시간 기한은 인지 시각 기준. 영향 범위가 불확정이어도 **잠정 평가** 로 1차 신고 발송.
- 각 수신 대상의 채널별 접수번호를 반드시 확보·기록.
- CEO 승인 없이 전송 금지.
- 후속 업데이트 주기(월·목 등)는 1차 신고 시 수신 대상에게 미리 통보한다. 업데이트 발송 시마다 이전 신고 접수번호를 `참조 번호` 로 기재하여 신고 이력이 단일 스레드로 추적되도록 한다. 종결 통보 발송 시에는 재발 방지 조치 완료 일자를 반드시 포함한다.

## 잘못된 기재 사례

| 구분 | 사례 |
|---|---|
| ❌ NG | "영향 범위가 확정될 때까지 신고 보류" → 법정 24h 기한 초과 |
| ✅ 올바른 예시 | "조사 중" 으로 표기하고 우선 초기 신고, 확정 시 업데이트 발송 |
| ❌ NG | 환자 영향 없다고 단정적으로 기재 |
| ✅ 올바른 예시 | "영상 판독 지연으로 환자 안전 영향 가능, 대체 라우팅으로 최소화" 처럼 구체적 기술·완화 조치 병기 |
