---
type: EX
doc_id: "EX-IR-004"
title: "포렌식 분석보고서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-IR-004_포렌식_분석보고서_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 포렌식 분석보고서 작성예시 (EX-IR-004)

> 원본 양식: [[TMP-IR-004_포렌식_분석보고서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 개요

| 항목 | 내용 |
|---|---|
| IR ID | IR-2026-007 |
| 분석 기간 | 2026-04-07 ~ 2026-04-11 |
| 분석자 | 홍지원 (SecOps팀 / 포렌식 분석관) |
| 분석 환경(도구) | Autopsy 4.21, Volatility 3.2, Wireshark 4.2, YARA 4.5, FTK Imager 4.7 |

## 2. 증거 체인 오브 커스터디

| 증거 | 해시 | 봉인자 | 봉인 일시 | 인수인 | 인수 일시 |
|---|---|---|---|---|---|
| 서버 SRV-001 디스크 이미지 (srv001.dd) | sha256: a1b2c3d4…f9e8 | 홍지원 | 2026-04-07 12:00 KST | 홍지원 | 2026-04-07 12:00 KST |
| 서버 SRV-002 메모리 덤프 (srv002_mem.raw) | sha256: 5e4d3c2b…a0f1 | 홍지원 | 2026-04-07 13:30 KST | 홍지원 | 2026-04-07 13:30 KST |
| 방화벽 로그 (fw_log_20260404_20260407.csv) | sha256: 9f8e7d6c…b5a4 | 이소연 | 2026-04-07 14:00 KST | 홍지원 | 2026-04-07 14:30 KST |

## 3. 공격 타임라인 재구성

| 시각(UTC/KST) | 이벤트 | 출처(로그) | 확신도 |
|---|---|---|---|
| 2026-04-04 01:22 KST | 외부 IP(45.33.32.156)에서 VPN 게이트웨이 인증 시도 (성공) — 탈취된 계정(jmoh@medcorp.kr) 사용 | VPN 인증 로그 | 높음 |
| 2026-04-04 01:35 KST | 내부 망 진입 후 내부 RDP 스캔 시작 | 네트워크 IDS 로그 | 높음 |
| 2026-04-04 02:10 KST | SRV-002(의료기기 API 서버)에 RDP 성공 접속 | Windows 이벤트 로그 (EventID 4624) | 높음 |
| 2026-04-04 02:15 KST | 권한 상승 도구(mimikatz 변종) 실행, 도메인 관리자 크리덴셜 탈취 | 메모리 덤프 분석 | 높음 |
| 2026-04-05 ~ 2026-04-06 | 측면 이동 — SRV-001, SRV-003으로 확산, 내부 파일 서버 접근 | 이벤트 로그, 파일 접근 로그 | 중간 |
| 2026-04-07 01:58 KST | 랜섬웨어 페이로드 배포 및 실행 시작 (LockBit 3.0 변종) | 앤티바이러스 경보 로그 | 높음 |
| 2026-04-07 02:14 KST | SIEM 경보 발생 (대량 파일 암호화 탐지) | SIEM 경보 | 높음 |
| 2026-04-07 08:30 KST | SecOps팀 인지 및 CSIRT 소집 | 인시던트 대응 일지 | 확실 |
| 2026-04-07 11:00 KST | 영향 서버 3대(SRV-001~003) 격리 완료 | CSIRT 활동 기록 | 확실 |

## 4. MITRE ATT&CK 매핑

| Tactic | Technique ID | 설명 |
|---|---|---|
| Initial Access | T1078.002 | 탈취된 도메인 계정을 통한 VPN 인증 (Valid Accounts: Domain Accounts) |
| Discovery | T1046 | 내부 네트워크 포트 스캔 (Network Service Discovery) |
| Lateral Movement | T1021.001 | RDP를 통한 측면 이동 (Remote Services: Remote Desktop Protocol) |
| Credential Access | T1003.001 | Mimikatz 변종으로 LSASS 메모리 덤프 (OS Credential Dumping: LSASS Memory) |
| Impact | T1486 | 랜섬웨어 파일 암호화 (Data Encrypted for Impact) |

## 5. IOC (Indicators of Compromise)

| 유형 | 값 | 비고 |
|---|---|---|
| IP | 45.33.32.156 | 공격자 VPN 접속 출발지 IP (Shodan 등록: TOR 출구 노드 연관) |
| IP | 192.168.10.55 | 내부 횡적 이동 시 C2 통신 거점 (내부 침해 서버) |
| 해시 | sha256: d41d8cd9…8675 | 랜섬웨어 페이로드 (lockbit3_payload.exe) |
| 파일명 | svchost32.exe | 위장 프로세스명으로 배포된 랜섬웨어 바이너리 |
| 도메인 | update-cdn.medserv[.]ru | C2 통신 도메인 (TLS SNI 분석 결과) |

## 6. 영향 범위(SBOM 기반)

| 영향 컴포넌트 | 영향 제품·버전 | 영향 MSP |
|---|---|---|
| CSMS API Server (Node.js 18.12.0) | SaMD-CSMS v2.3.1 | 서울성심의원 (MSP-0023) |
| 내부 파일 서버 (Windows Server 2019) | 내부 공유 드라이브 전체 | 전사 |
| OpenSSL 3.0.2 (SBOM 등록 컴포넌트) | SaMD-CSMS v2.3.1 내 포함 | 서울성심의원 (MSP-0023) |

## 7. 결론·권고

**결론**: 공격자는 피싱 또는 크리덴셜 스터핑을 통해 탈취한 VPN 계정으로 초기 침투하였으며, Mimikatz 변종으로 도메인 관리자 권한을 탈취한 후 LockBit 3.0 변종 랜섬웨어를 배포하였다. 환자 데이터 외부 유출 증거는 현재까지 확인되지 않았으나, 파일 서버 접근 이력이 존재하므로 유출 가능성을 배제할 수 없다.

**주요 권고사항**:
1. 탈취된 모든 계정 즉시 비활성화 및 전사 비밀번호 재설정
2. VPN 접속에 MFA(다중인증) 강제 적용
3. 내부 네트워크 마이크로 세그멘테이션 강화
4. LSASS 보호 모드(Protected Process Light) 활성화
5. 환자 데이터 접근 로그 전수 분석 후 유출 여부 최종 확인

## 8. 승인

| 역할 | 성명 | 일자 |
|---|---|---|
| CSIRT 리더 | 최유리 | 2026-04-11 |
| 오동석 | 오동석 | 2026-04-12 |

---

## 작성 요령

- **증거 체인 오브 커스터디**: 모든 증거물에 해시값(sha256 이상)을 기재하고 봉인자와 인수인을 명확히 구분합니다. 해시값은 분석 전후로 일치해야 증거 무결성이 입증됩니다.
- **공격 타임라인 재구성**: 각 이벤트에 출처 로그와 확신도(높음/중간/낮음)를 기재합니다. 확신도가 낮은 항목은 추정 근거를 비고에 기재하세요.
- **MITRE ATT&CK 매핑**: Tactic과 Technique ID를 정확히 기재합니다. 공식 ATT&CK 사이트에서 ID를 조회하여 정확한 번호를 사용하세요.
- **IOC**: IP 주소와 도메인은 직접 클릭·접속되지 않도록 도메인은 `[.]`으로 치환하여 기재합니다. IOC는 KISA 등 외부 기관과 공유할 수 있습니다.

---

## 잘못된 기재 사례

### NG 사례: 증거 해시값 없이 파일명만 기재

| 증거 | 해시 | 봉인자 | 봉인 일시 |
|---|---|---|---|
| 서버 SRV-001 디스크 이미지 | *(공란)* | 홍지원 | 2026-04-07 12:00 |

**문제점**: 해시값 없이는 증거 무결성을 증명할 수 없습니다. 이미지 파일 생성 즉시 sha256 해시를 산출하여 기재해야 합니다.

### 올바른 예시

| 증거 | 해시 | 봉인자 | 봉인 일시 |
|---|---|---|---|
| 서버 SRV-001 디스크 이미지 (srv001.dd) | sha256: a1b2c3d4…f9e8 | 홍지원 | 2026-04-07 12:00 KST |
