---
type: EX
doc_id: "EX-IR-041"
title: "Fail-safe 전환 체크리스트 작성예시"
version: "0.1"
parent_tmp: "[[TMP-IR-041_Fail-safe_전환_체크리스트_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# Fail-safe 전환 체크리스트 작성예시 (EX-IR-041)

> 원본 양식: [[TMP-IR-041_Fail-safe_전환_체크리스트_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 기본 정보

| 항목 | 내용 |
|---|---|
| IR ID | IR-2026-007 |
| 체크리스트 작성일시 | 2026-04-07 10:00 KST |
| 작성자(개발팀 기술 담당) | 김도현 (개발팀장) |
| CSIRT 리더 확인 | 최유리 (CSIRT 리더) |

---

## 2. 대상 의료기기 목록

| # | 기기명 / 모델 | 기기 ID | 설치 위치 | 현재 상태 | 비상 운영 모드 |
|---|---|---|---|---|---|
| 1 | 혈당연속모니터 CSMS-CGM-3000 | DEV-CGM-023-001 | 서울성심의원 (MSP-0023) 병동 3F | 영향받음 | Fail-safe전환 |
| 2 | 인슐린 펌프 컨트롤러 CSMS-INF-200 | DEV-INF-023-002 | 서울성심의원 (MSP-0023) ICU | 영향받음 | Fail-safe전환 |
| 3 | 혈당연속모니터 CSMS-CGM-3000 | DEV-CGM-031-001 | 부산제일의원 (MSP-0031) 내분비내과 | 정상 | 해당없음 |

---

## 3. Fail-safe 전환 단계 체크 (기기별 반복 작성)

> 기기명: 혈당연속모니터 CSMS-CGM-3000 / 기기 ID: DEV-CGM-023-001

### 3.1 전환 전 사전 확인

| # | 체크 항목 | 완료 | 완료 시각 | 담당자 |
|---|---|---|---|---|
| 1 | MSP 임상 담당자에게 전환 예정 사실 통보 완료 | ☑ | 10:05 KST | 김도현 |
| 2 | 현재 임상 사용 중 환자에 대한 대체 조치 완료 확인 | ☑ | 10:10 KST | 채준호 (MSP 임상 담당) |
| 3 | 기기 Fail-safe 모드 명세서 최신본 확보 | ☑ | 10:08 KST | 김도현 |
| 4 | 전환 중 로그 기록 준비 완료 | ☑ | 10:09 KST | 손미래 |

### 3.2 Fail-safe 전환 실행

| # | 체크 항목 | 완료 | 완료 시각 | 담당자 |
|---|---|---|---|---|
| 1 | Fail-safe 전환 명령 실행 | ☑ | 10:15 KST | 김도현 |
| 2 | 기기가 안전 상태(마지막 정상 상태 유지 또는 안전 중단)로 전환되었음 확인 | ☑ | 10:18 KST | 손미래 |
| 3 | 기기 상태 표시등 / 로그 확인 | ☑ | 10:20 KST | 손미래 |
| 4 | 전환 완료 사실 CSIRT 리더에게 보고 | ☑ | 10:22 KST | 김도현 |

### 3.3 전환 불가 시 조치 (해당 시 작성)

해당 없음 (정상 전환 완료)

### 3.4 정상 운영 복귀 확인 (복구 완료 후 작성)

| # | 체크 항목 | 완료 | 완료 시각 | 담당자 |
|---|---|---|---|---|
| 1 | 복구 무결성 검증 완료 (해시·서명 확인) | ☑ | 2026-04-10 13:30 KST | 홍지원 |
| 2 | Fail-safe 모드 해제 및 정상 운영 모드 복귀 명령 실행 | ☑ | 2026-04-10 14:00 KST | 김도현 |
| 3 | 정상 운영 상태 확인 | ☑ | 2026-04-10 14:10 KST | 손미래 |
| 4 | MSP 임상 담당자에게 복귀 완료 통보 | ☑ | 2026-04-10 14:15 KST | 김도현 |
| 5 | 복귀 완료 사실 [[TMP-IR-040_BCP_발동_기록]]에 기재 | ☑ | 2026-04-10 14:20 KST | 최유리 |

---

> 기기명: 인슐린 펌프 컨트롤러 CSMS-INF-200 / 기기 ID: DEV-INF-023-002

### 3.1 전환 전 사전 확인

| # | 체크 항목 | 완료 | 완료 시각 | 담당자 |
|---|---|---|---|---|
| 1 | MSP 임상 담당자에게 전환 예정 사실 통보 완료 | ☑ | 10:06 KST | 김도현 |
| 2 | 현재 임상 사용 중 환자에 대한 대체 조치 완료 확인 | ☑ | 10:25 KST | 채준호 (MSP 임상 담당) — ICU 환자 수기 모니터링 전환 |
| 3 | 기기 Fail-safe 모드 명세서 최신본 확보 | ☑ | 10:08 KST | 김도현 |
| 4 | 전환 중 로그 기록 준비 완료 | ☑ | 10:09 KST | 손미래 |

### 3.2 Fail-safe 전환 실행

| # | 체크 항목 | 완료 | 완료 시각 | 담당자 |
|---|---|---|---|---|
| 1 | Fail-safe 전환 명령 실행 | ☑ | 10:30 KST | 김도현 |
| 2 | 기기가 안전 상태(마지막 정상 상태 유지 또는 안전 중단)로 전환되었음 확인 | ☑ | 10:35 KST | 손미래 |
| 3 | 기기 상태 표시등 / 로그 확인 | ☑ | 10:37 KST | 손미래 |
| 4 | 전환 완료 사실 CSIRT 리더에게 보고 | ☑ | 10:38 KST | 김도현 |

### 3.3 전환 불가 시 조치 (해당 시 작성)

해당 없음

### 3.4 정상 운영 복귀 확인 (복구 완료 후 작성)

| # | 체크 항목 | 완료 | 완료 시각 | 담당자 |
|---|---|---|---|---|
| 1 | 복구 무결성 검증 완료 (해시·서명 확인) | ☑ | 2026-04-10 13:45 KST | 홍지원 |
| 2 | Fail-safe 모드 해제 및 정상 운영 모드 복귀 명령 실행 | ☑ | 2026-04-10 14:05 KST | 김도현 |
| 3 | 정상 운영 상태 확인 | ☑ | 2026-04-10 14:15 KST | 손미래 |
| 4 | MSP 임상 담당자에게 복귀 완료 통보 | ☑ | 2026-04-10 14:20 KST | 김도현 |
| 5 | 복귀 완료 사실 [[TMP-IR-040_BCP_발동_기록]]에 기재 | ☑ | 2026-04-10 14:20 KST | 최유리 |

---

## 4. 비상 운영 모드 확인

| 항목 | 내용 |
|---|---|
| 비상 운영 모드 유형 | Fail-safe유지 + 수기대체운영 (병행) |
| 비상 운영 시작 일시 | 2026-04-07 10:22 KST |
| 비상 운영 종료 일시 | 2026-04-10 14:20 KST |
| 48시간 초과 여부 | 예 (약 75시간 58분) |
| 48시간 초과 시 오동석·CEO·MSP 재평가 완료 | 완료 (2026-04-09 10:00 KST 재평가 회의 실시, 계속 유지 결정) |

---

## 작성 요령

- **대상 의료기기 목록**: 사고 영향 여부와 무관하게 CSMS 연결 기기 전체를 기재하고, 현재 상태와 비상 운영 모드를 정확히 기재합니다. "해당없음"도 명시해야 추적성이 확보됩니다.
- **기기별 체크리스트**: 기기 수만큼 섹션 3을 반복 작성합니다. 각 항목은 완료 즉시 시각을 기재하며, 한 번에 몰아서 기재하지 않습니다.
- **전환 불가 시 조치**: 정상 전환된 경우에도 "해당 없음"이라고 명시합니다. 전환 불가 시에는 물리적 배제 조치와 MSP 통보 경위를 상세히 기재하세요.
- **48시간 초과**: 비상 운영이 48시간을 초과하면 오동석·CEO·MSP 재평가가 의무입니다. 재평가 일시와 결정 사항을 반드시 기재하세요.

---

## 잘못된 기재 사례

### NG 사례: 임상 환자 대체 조치 확인 없이 Fail-safe 전환 실행

| # | 체크 항목 | 완료 | 완료 시각 | 담당자 |
|---|---|---|---|---|
| 1 | MSP 임상 담당자에게 전환 예정 사실 통보 완료 | ☑ | 10:05 KST | 김도현 |
| 2 | 현재 임상 사용 중 환자에 대한 대체 조치 완료 확인 | ☐ | *(미완료)* | *(공란)* |
| … | … | … | … | … |
| 1 | Fail-safe 전환 명령 실행 | ☑ | 10:10 KST | 김도현 |

**문제점**: 환자 대체 조치가 완료되지 않은 상태에서 Fail-safe 전환을 실행하면 환자 안전에 즉각적인 위해가 발생할 수 있습니다. 항목 2 완료를 반드시 확인 후 전환 명령을 실행해야 합니다.

### 올바른 예시

| # | 체크 항목 | 완료 | 완료 시각 | 담당자 |
|---|---|---|---|---|
| 2 | 현재 임상 사용 중 환자에 대한 대체 조치 완료 확인 | ☑ | 10:25 KST | 채준호 (MSP 임상 담당) — ICU 환자 수기 모니터링 전환 |
