---
type: EX
doc_id: "EX-IR-060"
title: "근본원인분석 보고서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-IR-060_근본원인분석_보고서_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 근본원인분석 보고서 작성예시 (EX-IR-060)

> 원본 양식: [[TMP-IR-060_근본원인분석_보고서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 사고 개요

| 항목 | 내용 |
|---|---|
| IR ID | IR-2026-007 |
| RCA 보고서 ID | REC-PIR-2026-007 |
| 사고 등급 | 중대(High) |
| 침해 유형 | 랜섬웨어 |
| 사고 인지 일시 | 2026-04-07 08:30 KST |
| 사고 복구 완료 일시 | 2026-04-10 16:00 KST |
| MTTD(탐지 소요 시간) | 약 78시간 16분 (최초 침투: 2026-04-04 02:14 KST 추정) |
| MTTR(대응 소요 시간) | 75시간 58분 (BCP 발동: 2026-04-07 09:30 ~ 복구 완료: 2026-04-10 16:00) |
| 총 영향 시간 | 약 78시간 |
| 영향 자산 요약 | SRV-001~003, 혈당모니터 DEV-CGM-023-001, 인슐린펌프 DEV-INF-023-002, 내부 파일서버 전체 |
| 개인정보 유출 여부 | 없음 (포렌식 분석 결과: 외부 전송 트래픽 미탐지) |
| 환자 안전 영향 여부 | 없음 (Fail-safe 전환 및 수기 운영 조기 전환으로 환자 위해 없음) |
| 보고서 작성자 | 최유리 (CSIRT 리더), 홍지원 (포렌식 분석관) |
| CISO 최종 승인일 | 2026-04-15 |

---

## 2. 사고 타임라인

| 일시 | 이벤트 | 출처(로그/증거) | 비고 |
|---|---|---|---|
| 2026-04-04 01:22 KST | 최초 침투 추정 시점 — 탈취된 VPN 계정으로 인증 성공 | VPN 인증 로그 | 피싱 또는 크리덴셜 스터핑 추정 |
| 2026-04-04 02:10 KST | 내부 확산 시작 — SRV-002 RDP 접속 성공 | Windows 이벤트 로그 (EventID 4624) | — |
| 2026-04-04 02:15 KST | Mimikatz 변종 실행, 도메인 관리자 크리덴셜 탈취 | 메모리 덤프 분석 | — |
| 2026-04-05 ~ 2026-04-06 | 측면 이동 — SRV-001, SRV-003, 파일서버 침해 | 이벤트 로그, 파일 접근 로그 | — |
| 2026-04-07 01:58 KST | 랜섬웨어 페이로드 실행 시작 | AV 경보 로그 | LockBit 3.0 변종 |
| 2026-04-07 02:14 KST | SIEM 경보 발생 (대량 파일 암호화 탐지) | SIEM 경보 | — |
| 2026-04-07 08:30 KST | 최초 탐지 / CSIRT 인지·보고 | 인시던트 대응 일지 | SIEM 경보 6시간 후 인지 |
| 2026-04-07 09:30 KST | CSIRT 인지·보고 / BCP 발동 | BCP 발동 기록 (REC-BCP-2026-003) | — |
| 2026-04-07 11:00 KST | 격리 조치 — SRV-001~003 격리 완료 | CSIRT 활동 기록 | — |
| 2026-04-07 09:30 KST | BCP 발동(해당 시) | BCP 발동 기록 (REC-BCP-2026-003) | — |
| 2026-04-07 14:30 KST | 복구 착수 — DR 환경 전환 | CSIRT 활동 기록 | — |
| 2026-04-10 16:00 KST | 복구 완료 | BCP 종결 기록 | — |

---

## 3. 공격 경로 및 기여 요인

### 3.1 최초 침투 벡터

| 항목 | 내용 |
|---|---|
| 침투 벡터 | 크리덴셜탈취 (탈취된 VPN 계정 사용) |
| 상세 설명 | 직원 jmoh@medcorp.kr의 VPN 계정 크리덴셜이 외부에 노출됨. 공격자는 해당 계정으로 MFA 없이 VPN 인증에 성공, 내부 망에 진입함. |
| 관련 CVE(해당 시) | CVE-2023-27997 (Fortinet VPN 인증 우회 취약점 — 패치 미적용 상태) |
| SBOM 관련 컴포넌트(해당 시) | OpenSSL 3.0.2 (SaMD-CSMS v2.3.1 내 포함, CVE-2023-0286 잠재적 영향) |

### 3.2 확산 경로

| 단계 | 설명 | 영향 자산 |
|---|---|---|
| 측면 이동 | RDP를 통한 내부 서버 간 이동. 도메인 관리자 권한으로 내부망 자유 이동 | SRV-001, SRV-002, SRV-003, 내부 파일서버 |
| 권한 상승 | Mimikatz 변종 실행으로 LSASS 메모리에서 도메인 관리자 해시 탈취 | 도메인 컨트롤러 (DC-001) |
| 최종 피해 발생 | LockBit 3.0 변종 랜섬웨어 배포 및 파일 암호화 | SRV-001~003 전체 스토리지, 공유 드라이브 |

### 3.3 기여 요인 목록

| # | 기여 요인 | 유형 |
|---|---|---|
| 1 | VPN 접속에 MFA(다중인증) 미적용 — 크리덴셜 탈취만으로 내부망 침투 가능 | 기술적 |
| 2 | Fortinet VPN CVE-2023-27997 패치 미적용 (패치 가용 후 90일 경과) | 기술적 |
| 3 | SIEM 경보 6시간 후 인지 — 야간·주말 경보 모니터링 체계 미흡 | 절차적 |
| 4 | LSASS 보호 모드(PPL) 미활성화 — Mimikatz 공격에 취약 | 기술적 |
| 5 | 직원 jmoh에 대한 피싱 인식 교육 미수료 (최근 2년 미이수 기록) | 인적 |

---

## 4. 5 Whys 분석표

> 근본원인 1: VPN MFA 미적용

| 단계 | 질문(Why?) | 답변 |
|---|---|---|
| Why 1 | 왜 사고가 발생했는가? | 탈취된 VPN 계정으로 공격자가 내부망에 진입했기 때문 |
| Why 2 | 왜 탈취된 계정으로 진입이 가능했는가? | VPN 접속에 MFA가 적용되지 않았기 때문 |
| Why 3 | 왜 MFA가 적용되지 않았는가? | VPN 시스템 업그레이드 일정에 MFA 구성이 포함되지 않았기 때문 |
| Why 4 | 왜 MFA 구성이 포함되지 않았는가? | 보안 요구사항 검토 시 MFA 적용 우선순위가 낮게 평가되었기 때문 |
| Why 5 | 왜 우선순위가 낮게 평가되었는가? | VPN 접속 위협 시나리오에 대한 위험평가가 체계적으로 수행되지 않았기 때문 |
| **근본원인** | VPN 접속 위협에 대한 위험평가 미흡 및 MFA 적용 정책 부재 | |

> 근본원인 2: 야간 경보 모니터링 미흡

| 단계 | 질문(Why?) | 답변 |
|---|---|---|
| Why 1 | 왜 SIEM 경보 발생 후 6시간이 지나서야 인지했는가? | 야간 경보를 확인하는 당직 체계가 없었기 때문 |
| Why 2 | 왜 당직 체계가 없었는가? | SecOps팀 규모(2인)로 24×7 당직 운영이 어렵다고 판단하여 별도 계획을 수립하지 않았기 때문 |
| Why 3 | 왜 대안(MDR 서비스 등)을 도입하지 않았는가? | 비용 승인 프로세스에서 MDR 필요성이 경영진에게 충분히 전달되지 않았기 때문 |
| Why 4 | 왜 전달되지 않았는가? | CISO 보고 시 위험 수준을 구체적 수치(MTTD 목표 등)로 제시하지 못했기 때문 |
| Why 5 | 왜 구체적 수치가 없었는가? | 탐지 목표(MTTD/MTTR) KPI가 정의되지 않았기 때문 |
| **근본원인** | 탐지 목표(MTTD) KPI 미정의 및 야간 모니터링 체계 부재 | |

---

## 5. 근본원인 도출

| # | 근본원인 | 분류 |
|---|---|---|
| RC-01 | VPN 접속에 대한 MFA 미적용 정책 부재 및 위험평가 미흡 | 기술적취약점 + 정책절차미비 |
| RC-02 | 야간·주말 보안 경보 모니터링 체계(MTTD KPI, MDR 등) 미비 | 정책절차미비 |

---

## 6. 결론 및 후속 연계

| 항목 | 내용 |
|---|---|
| 핵심 결론 요약 | VPN MFA 미적용과 야간 모니터링 체계 부재가 근본원인. 환자 안전 위해는 없었으나 78시간의 서비스 중단이 발생함. |
| 재발 위험 수준 | 높음 (MFA 및 모니터링 체계 미개선 시 유사 사고 재발 가능성 높음) |
| 재발방지 대책 연계 | [[TMP-IR-061_재발방지_대책_이행계획_v0.1]] → EX-IR-061 참고 |
| 사후검토 회의 연계 | [[TMP-IR-062_사후검토_회의_기록_v0.1]] → EX-IR-062 참고 |

- [x] [[TMP-IR-061_재발방지_대책_이행계획_v0.1]] 작성 완료
- [x] [[TMP-IR-062_사후검토_회의_기록_v0.1]] 작성 완료
- [x] 식약처·MSP 재발방지 통보 완료 (2026-04-20 통보, 30일 이내)
- [x] CISO 최종 승인 완료 (2026-04-15)

## 부록. 외부 통보 이력

| 통보 대상 | 통보 일시 | 통보 내용 요약 | 담당자 |
|---|---|---|---|
| 식약처 | 2026-04-20 10:00 KST | 근본원인 및 재발방지 대책 통보 (MFDS-CS-2026-0042 참조) | 박소민 (RA) |
| MSP (서울성심의원) | 2026-04-20 11:00 KST | 사고 원인·재발방지 대책 공유, MSP 측 보안 강화 권고 | 강태경 (홍보·CS) |

---

## 작성 요령

- **사고 개요**: MTTD와 MTTR은 정확한 시각 차이로 산정합니다. 최초 침투 추정 시점이 불확실한 경우 "추정"임을 명시하세요.
- **5 Whys 분석표**: 근본원인별로 표를 분리하여 작성합니다. 각 Why 단계의 답변은 다음 Why의 질문으로 자연스럽게 이어져야 합니다.
- **근본원인 도출**: 기여 요인과 근본원인을 구분하세요. 기여 요인은 사고를 가능하게 만든 조건이며, 근본원인은 5 Whys 분석으로 도달한 최심층 원인입니다.
- **후속 연계**: RCA 보고서 완료 후 30일 이내에 재발방지 대책과 외부 통보를 완료해야 합니다. 체크박스로 이행 완료 여부를 명시하세요.

---

## 잘못된 기재 사례

### NG 사례: 5 Whys 분석 없이 기여 요인만 나열

| # | 근본원인 | 분류 |
|---|---|---|
| RC-01 | VPN MFA 미적용 | 기술적취약점 |

**문제점**: MFA 미적용 자체는 기여 요인이지, 5 Whys를 통해 도달한 근본원인이 아닙니다. "왜 MFA가 적용되지 않았는가"를 반복 추적해야 실제 근본원인(위험평가 미비, 정책 부재 등)에 도달할 수 있습니다.

### 올바른 예시

| # | 근본원인 | 분류 |
|---|---|---|
| RC-01 | VPN 접속에 대한 위험평가 미흡 및 MFA 적용 정책 부재 | 기술적취약점 + 정책절차미비 |
