---
type: EX
doc_id: "EX-IR-061"
title: "재발방지 대책 이행계획 작성예시"
version: "0.1"
parent_tmp: "[[TMP-IR-061_재발방지_대책_이행계획_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 재발방지 대책 이행계획 작성예시 (EX-IR-061)

> 원본 양식: [[TMP-IR-061_재발방지_대책_이행계획_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 기본 정보

| 항목 | 내용 |
|---|---|
| IR ID | IR-2026-007 |
| 연계 RCA 보고서 ID | REC-PIR-2026-007 |
| 이행계획 작성일 | 2026-04-15 |
| 작성자 | 최유리 (CSIRT 리더) |
| 오동석 승인일 | 2026-04-15 |

---

## 2. 재발방지 대책 목록

| 대책 번호 | 대책 유형 | 대책 내용 | 연계 근본원인 | 책임 부서 | 책임자 | 목표 완료일 | 현황 | 검증 방법 |
|---|---|---|---|---|---|---|---|---|
| CAP-01 | 기술적 | VPN 전체 계정에 MFA(TOTP 기반) 강제 적용 | RC-01 | 인프라팀 | 이수연 | 2026-04-30 | 완료 | 취약점스캔 + 침투테스트 |
| CAP-02 | 기술적 | Fortinet VPN CVE-2023-27997 패치 적용 및 전체 VPN 장비 취약점 스캔 | RC-01 | 인프라팀 | 이수연 | 2026-04-22 | 완료 | 취약점스캔 |
| CAP-03 | 기술적 | LSASS Protected Process Light(PPL) 전체 서버 활성화 | RC-01 | 인프라팀 | 이수연 | 2026-04-30 | 완료 | 문서검토 + 취약점스캔 |
| CAP-04 | 절차적 | MDR(Managed Detection & Response) 서비스 도입 — 24×7 모니터링 | RC-02 | SecOps팀 | 이소연 | 2026-05-31 | 진행중 | 서비스 개시 확인 + SLA 검토 |
| CAP-05 | 절차적 | MTTD/MTTR KPI 정의 및 월간 보고 체계 수립 | RC-02 | SecOps팀 | 이소연 | 2026-05-15 | 완료 | 문서검토 |

> 행이 부족하면 추가 작성한다.

---

## 3. 대책별 이행 세부 현황

### CAP-01

| 항목 | 내용 |
|---|---|
| 대책 내용 | VPN 전체 계정에 MFA(TOTP 기반) 강제 적용. 기존 SMS OTP에서 TOTP 앱(Google Authenticator)으로 전환. |
| 착수일 | 2026-04-16 |
| 중간 점검일 | 2026-04-23 (50% 계정 적용 확인) |
| 목표 완료일 | 2026-04-30 |
| 실제 완료일 | 2026-04-28 |
| 현황 | 완료 |
| 지연 사유(해당 시) | 해당 없음 |
| 기한 연장 승인(해당 시) | 해당 없음 |
| 잔존 위험 임시 보완 통제(지연 시) | 해당 없음 |
| 검증 방법 | 취약점스캔 + 침투테스트 (외부 업체 (주)시큐센 수행) |
| 검증 완료 확인자 | 오동석 (오동석) |
| 검증 완료일 | 2026-04-29 |

---

### CAP-02

| 항목 | 내용 |
|---|---|
| 대책 내용 | Fortinet VPN CVE-2023-27997 패치 즉시 적용 및 전체 VPN/네트워크 장비 취약점 스캔 |
| 착수일 | 2026-04-11 |
| 중간 점검일 | 해당 없음 (단기 조치) |
| 목표 완료일 | 2026-04-22 |
| 실제 완료일 | 2026-04-13 |
| 현황 | 완료 |
| 지연 사유(해당 시) | 해당 없음 |
| 기한 연장 승인(해당 시) | 해당 없음 |
| 잔존 위험 임시 보완 통제(지연 시) | 해당 없음 |
| 검증 방법 | 취약점스캔 (Nessus 10 사용) |
| 검증 완료 확인자 | 이소연 (SecOps팀장) |
| 검증 완료일 | 2026-04-14 |

---

### CAP-03

| 항목 | 내용 |
|---|---|
| 대책 내용 | 전체 서버에 LSASS Protected Process Light(PPL) 활성화. Credential Guard 병행 검토. |
| 착수일 | 2026-04-16 |
| 중간 점검일 | 2026-04-23 |
| 목표 완료일 | 2026-04-30 |
| 실제 완료일 | 2026-04-27 |
| 현황 | 완료 |
| 지연 사유(해당 시) | 해당 없음 |
| 기한 연장 승인(해당 시) | 해당 없음 |
| 잔존 위험 임시 보완 통제(지연 시) | 해당 없음 |
| 검증 방법 | 문서검토 + 취약점스캔 (PPL 활성화 레지스트리 확인) |
| 검증 완료 확인자 | 이소연 (SecOps팀장) |
| 검증 완료일 | 2026-04-28 |

---

### CAP-04

| 항목 | 내용 |
|---|---|
| 대책 내용 | (주)시큐센 MDR 서비스 계약 체결 및 24×7 모니터링 체계 구축. SIEM 연동, 경보 임계값 조정 포함. |
| 착수일 | 2026-04-16 |
| 중간 점검일 | 2026-05-10 (계약 체결 및 연동 테스트 완료 예정) |
| 목표 완료일 | 2026-05-31 |
| 실제 완료일 | 진행 중 |
| 현황 | 진행중 |
| 지연 사유(해당 시) | 해당 없음 (일정 내 진행 중) |
| 기한 연장 승인(해당 시) | 해당 없음 |
| 잔존 위험 임시 보완 통제(지연 시) | MDR 도입 완료 전까지 SecOps팀 4시간 간격 SIEM 수동 확인 |
| 검증 방법 | 서비스 개시 확인 + MDR SLA 준수 여부 1개월 모니터링 |
| 검증 완료 확인자 | 오동석 (오동석) |
| 검증 완료일 | 2026-06-30 (예정) |

---

### CAP-05

| 항목 | 내용 |
|---|---|
| 대책 내용 | MTTD 목표: 4시간 이내, MTTR 목표: 8시간(High) 정의. 월간 KPI 보고서 양식 수립 및 오동석 보고 체계화. |
| 착수일 | 2026-04-15 |
| 중간 점검일 | 해당 없음 |
| 목표 완료일 | 2026-05-15 |
| 실제 완료일 | 2026-05-02 |
| 현황 | 완료 |
| 지연 사유(해당 시) | 해당 없음 |
| 기한 연장 승인(해당 시) | 해당 없음 |
| 잔존 위험 임시 보완 통제(지연 시) | 해당 없음 |
| 검증 방법 | 문서검토 (KPI 정의서 및 첫 월간 보고서 확인) |
| 검증 완료 확인자 | 오동석 (오동석) |
| 검증 완료일 | 2026-05-10 |

---

## 4. 이행 완료 종합 확인

| 항목 | 내용 |
|---|---|
| 전체 대책 완료 확인일 | 2026-06-30 (CAP-04 완료 예정일 기준) |
| 이행 점검 주기 | 격주 |
| 오동석 최종 종결 처리일 | 2026-06-30 (예정) |
| 사고 티켓 상태 | 진행중 (CAP-04 완료 후 최종종결 예정) |

---

## 작성 요령

- **대책 목록**: 각 대책은 연계 근본원인(RC-0?)을 명시합니다. 근본원인 없이 대책만 나열하면 인과관계 입증이 어렵습니다.
- **이행 세부 현황**: 완료 대책은 실제 완료일과 검증 완료일을 기재합니다. 진행 중인 대책은 잔존 위험에 대한 임시 보완 통제를 반드시 기재하세요.
- **지연 발생 시**: 지연 사유와 오동석 승인(기한 연장) 이력을 반드시 기재합니다. 지연 중에는 잔존 위험 임시 보완 통제가 필수입니다.
- **검증 방법**: "완료"만 기재하는 것은 불충분합니다. 누가, 언제, 어떤 방법으로 검증했는지 구체적으로 기재해야 합니다.

---

## 잘못된 기재 사례

### NG 사례: 진행 중인 대책에 임시 보완 통제 없음

| 대책 번호 | 대책 내용 | 현황 | 잔존 위험 임시 보완 통제 |
|---|---|---|---|
| CAP-04 | MDR 서비스 도입 | 진행중 | *(공란)* |

**문제점**: MDR 도입이 완료되지 않은 기간 동안에도 야간 모니터링 공백이 존재합니다. 이 기간의 위험을 관리하기 위한 임시 보완 통제를 반드시 기재해야 합니다.

### 올바른 예시

| 대책 번호 | 대책 내용 | 현황 | 잔존 위험 임시 보완 통제 |
|---|---|---|---|
| CAP-04 | MDR 서비스 도입 | 진행중 | MDR 도입 완료 전까지 SecOps팀 4시간 간격 SIEM 수동 확인 |
