---
type: EX
doc_id: "EX-MSP-001"
title: "보안이상 통보서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-MSP-001_보안이상_통보서_v0.1]]"
related_req: "MDCS-R-115"
scope: "가상의 병원(서울메디컬센터) 기준 작성 예시 -- 교육용"
status: draft
created: "2026-04-23"
updated: "2026-04-23"
tags: [EX, MDCS, MSP, SaMD-CSMS, sample]
---

# 보안이상 통보서 작성예시 (EX-MSP-001)

> 원본 양식: [[TMP-MSP-001_보안이상_통보서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

## 1. 작성 개요

서울메디컬센터 의료정보보안팀이 원격 환자 모니터링 시스템(SaMD)에서 비정상적인 외부 통신 시도를 감지하여, 해당 디지털의료기기 제조업자등에게 보안 이상을 통보하는 사례이다. 2026-03-15 새벽 SIEM 경보를 통해 이상 징후를 인지하였으며, 해당 기기를 네트워크에서 격리 후 제조업자등에 통보한다.

## 2. 작성 내용

### 2.1 통보 기본 정보

| 항목 | 내용 |
|---|---|
| 통보 번호 | MSP-SEC-2026-003 |
| 통보 일시 | 2026-03-15 08:30 KST |
| 통보 기관(병원명) | 서울메디컬센터 |
| 작성자 / 직위 | 정수아 / 의료정보보안팀장 |
| 연락처(전화/이메일) | 02-1234-5678 / security@seoulmc.example.kr |
| 제조업자등 수신 담당 | 이정민 CISO (보안팀, 010-9876-5432) |

### 2.2 보안 이상 내역

| 항목 | 내용 |
|---|---|
| 이상 감지 일시 | 2026-03-15 03:17 KST |
| 대상 기기/시스템 명칭 | CardiWatch Pro 원격 환자 모니터링 시스템 |
| 대상 기기 모델/버전 | CW-Pro v3.2.1 (S/N: CW-2025-00847) |
| 이상 유형 | 통신이상 |
| 이상 현상 상세 설명 | SIEM에서 해당 기기가 미등록 외부 IP(203.0.113.55, 포트 8443)로 5분 간격 반복 접속을 시도하는 경보 발생. 정상 통신 목록에 없는 대상이며, 기기 업데이트 일정도 없는 시간대에 발생. 총 23회 접속 시도 감지됨. |
| 감지 수단 | 모니터링시스템 (SIEM Critical 경보) |
| 환자 안전 영향 여부 | 미확인 -- 기기 격리 후 대체 모니터링 장비로 전환 완료 |
| 현재 기기 가동 상태 | 제한운영 (네트워크 격리, 로컬 모드 전환) |

### 2.3 초기 조치 현황

| 조치 항목 | 수행 여부 | 비고 |
|---|---|---|
| 네트워크 격리 | 수행 완료 (03:35) | VLAN 격리 조치 |
| 사용 제한/중단 | 수행 완료 (03:40) | 로컬 모드 전환, 대체 장비 가동 |
| 로그 보존 | 수행 완료 (04:15) | SIEM 로그 + 기기 내부 로그 추출 보관 |
| 내부 보고 | 수행 완료 (07:00) | 병원 정보보안책임자(CISO)에게 구두 보고 후 서면 보고 |

### 2.4 요청 사항

| 항목 | 내용 |
|---|---|
| 제조업자등에 대한 요청 사항 | (1) 해당 외부 IP가 제조사 정상 서버인지 확인 요청, (2) 기기 펌웨어 무결성 점검 지원 요청, (3) 해당 통신 패턴이 알려진 위협인지 분석 회신 요청 |
| 희망 회신 기한 | 2026-03-16 18:00 KST (통보 후 영업일 1일 이내) |

### 2.5 첨부 자료

| 번호 | 자료명 | 비고 |
|---|---|---|
| 1 | SIEM_alert_20260315_0317.pdf | 경보 상세 캡처 |
| 2 | CW-Pro_comm_log_20260315.csv | 기기 통신 로그 (비식별화 처리 완료) |

## 작성 요령

1. 통보 번호는 병원 내부 보안 이벤트 관리 체계에 따라 연도별 순번으로 부여한다. 중복 번호가 발생하지 않도록 관리대장과 대조한다.
2. 이상 현상 상세 설명에는 **시각, 대상 IP/포트, 횟수, 패턴** 등 제조업자등이 원인 분석에 활용할 수 있는 정량적 정보를 포함한다.
3. 환자 안전 영향이 "미확인"인 경우, 현재 수행한 대체 조치(대체 장비 전환 등)를 함께 기재하여 환자 안전이 확보되었음을 명시한다.
4. 첨부 자료에 환자 개인정보가 포함되지 않도록 비식별화 처리 후 제공한다.
5. 제조업자등의 회신 기한은 사안의 긴급도에 따라 합리적으로 설정하되, 영업일 기준으로 명시한다.

## 잘못된 기재 사례

| 구분 | 사례 |
|---|---|
| NG | "해킹 공격을 받았음" -- 분석 전 단정적 표현 사용 |
| 올바른 예시 | "미등록 외부 IP로의 반복 접속 시도가 감지됨" -- 객관적 사실만 기재 |
| NG | 이상 감지 일시를 "오늘 새벽"으로 모호하게 기재 |
| 올바른 예시 | "2026-03-15 03:17 KST" -- 정확한 일시와 타임존 병기 |
| NG | 환자 안전 영향 여부를 "없음"으로 확정 기재 (분석 미완료 상태) |
| 올바른 예시 | "미확인"으로 기재하고 대체 조치 현황을 병기 |

---

원본 양식: [[TMP-MSP-001_보안이상_통보서_v0.1]]
