---
type: EX
doc_id: "EX-MSP-003"
title: "침해사고 신고 절차서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-MSP-003_침해사고_신고_절차서_v0.1]]"
related_req: "MDCS-R-184"
scope: "가상의 병원(서울메디컬센터) 기준 작성 예시 -- 교육용"
status: draft
created: "2026-04-23"
updated: "2026-04-23"
tags: [EX, MDCS, MSP, SaMD-CSMS, sample]
---

# 침해사고 신고 절차서 작성예시 (EX-MSP-003)

> 원본 양식: [[TMP-MSP-003_침해사고_신고_절차서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

## 1. 작성 개요

서울메디컬센터에서 운영 중인 AI 기반 영상진단 보조 SaMD 서버에 랜섬웨어 감염이 확인되었다. 환자 영상 데이터 접근이 차단되어 임상 업무에 직접 영향이 발생하였으며, 의료정보보안팀은 침해행위 발생 사실을 식품의약품안전처와 제조업자등에게 즉시 신고한다.

## 2. 작성 내용

### 2.1 신고 기본 정보

| 항목 | 내용 |
|---|---|
| 신고 번호 | MSP-INC-2026-001 |
| 신고 일시 | 2026-02-20 09:15 KST |
| 신고 기관(병원명) | 서울메디컬센터 |
| 작성자 / 직위 | 정수아 / 의료정보보안팀장 |
| 연락처(전화/이메일) | 02-1234-5678 / security@seoulmc.example.kr |

### 2.2 신고 대상

| 구분 | 기관/담당자 | 연락처 | 신고 일시 | 신고 방법 |
|---|---|---|---|---|
| 식품의약품안전처 | 의료기기안전국 사이버보안 담당 | 043-719-XXXX | 2026-02-20 08:50 KST | 전화 + 이메일 |
| 제조업자등 | 오동석 오동석 (보안팀) | 010-9876-5432 | 2026-02-20 08:30 KST | 전화 (긴급) + 이메일 |

### 2.3 침해행위 개요

| 항목 | 내용 |
|---|---|
| 침해 인지 일시 | 2026-02-20 06:23 KST |
| 침해 유형 | 악성코드 (랜섬웨어) |
| 대상 기기/시스템 명칭 | RadiAI Diagnostic Assistant 서버 |
| 대상 기기 모델/버전 | RadiAI v4.1.2 (S/N: RA-2024-03291) |
| 침해 경위 요약 | 06:23 SIEM에서 RadiAI 서버의 대량 파일 암호화 패턴(.encrypted 확장자 변경) 감지. 06:35 서버 접근 시 랜섬 메시지 확인. 공격 경로는 조사 중이나, 전일 관리 포트(SSH) 무차별 대입 시도 로그가 확인됨. |
| 환자 안전 영향 여부 | 있음 -- AI 영상진단 보조 기능 사용 불가로 판독 지연 발생. 수동 판독으로 대체 운영 중. |
| 개인정보 유출 여부 | 미확인 -- 데이터 암호화만 확인, 외부 유출 여부는 포렌식 분석 필요 |
| 현재 기기 상태 | 격리 (네트워크 차단 + 물리적 격리 완료) |

### 2.4 초기 대응 현황

| 조치 항목 | 수행 여부 | 일시 | 비고 |
|---|---|---|---|
| 기기 격리/차단 | 수행 완료 | 06:40 | VLAN 격리 + 물리적 네트워크 케이블 분리 |
| 증거 보전(로그 등) | 수행 완료 | 07:30 | 디스크 이미지, 메모리 덤프, SIEM 로그 보전 |
| 내부 보고 | 수행 완료 | 07:00 | 병원장, 오동석, 영상의학과장에게 보고 |
| 환자 안전 조치 | 수행 완료 | 07:15 | 영상의학과 수동 판독 체제 전환, 타과 안내 완료 |

### 2.5 첨부 자료

| 번호 | 자료명 | 비고 |
|---|---|---|
| 1 | SIEM_alert_20260220_0623.pdf | 최초 경보 상세 |
| 2 | ransom_note_screenshot.png | 랜섬 메시지 화면 캡처 (비식별화) |

## 작성 요령

1. 식품의약품안전처와 제조업자등에 대한 신고는 가능한 한 동시에 수행하되, 신고 방법(전화/이메일/온라인)과 정확한 신고 일시를 각각 기록한다.
2. 침해 경위 요약은 **시간순**으로 핵심 이벤트를 나열하되, 추정과 확인된 사실을 명확히 구분한다 ("조사 중", "확인됨" 등 표기).
3. 개인정보 유출 여부는 포렌식 분석 전까지 "미확인"으로 유지하고, 확정 판단을 기재하지 않는다.
4. 환자 안전 영향이 있는 경우 대체 운영 조치를 반드시 함께 기재하여 환자 진료 연속성이 확보되었음을 명시한다.
5. 신고 후 식품의약품안전처 및 제조업자등의 후속 지시/회신은 별도 기록(REC)으로 관리한다.

## 잘못된 기재 사례

| 구분 | 사례 |
|---|---|
| NG | 식품의약품안전처 신고 없이 제조업자등에만 통보 |
| 올바른 예시 | 식품의약품안전처와 제조업자등에 동시 신고하고 각각의 신고 일시/방법 기록 |
| NG | 개인정보 유출 여부를 "없음"으로 확정 기재 (포렌식 미완료 상태) |
| 올바른 예시 | "미확인 -- 포렌식 분석 필요"로 기재 |
| NG | 침해 인지 후 12시간 경과 후 신고하면서 지연 사유 미기재 |
| 올바른 예시 | 즉시 신고하되, 부득이 지연 시 사유와 경과 시간을 비고란에 명시 |

---

원본 양식: [[TMP-MSP-003_침해사고_신고_절차서_v0.1]]
