---
type: EX
doc_id: "EX-OPS-010"
title: "하드닝 체크리스트 작성예시"
version: "0.1"
parent_tmp: "[[TMP-OPS-010_하드닝_체크리스트_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 하드닝 체크리스트 작성예시 (EX-OPS-010)

> 원본 양식: [[TMP-OPS-010_하드닝_체크리스트_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

## 1. 기본 정보

| 항목 | 내용 |
|---|---|
| 대상 시스템 | 환자 데이터 DB 서버 (db-prod-01) |
| 시스템 유형 | 서버OS |
| OS / 버전 | Ubuntu Server 22.04 LTS |
| 적용 기준선 | CIS Ubuntu Linux 22.04 Benchmark v1.0 |
| 점검일 | 2026-04-15 |
| 점검자 | 최서버 (인프라팀) |
| 검토자 | 김보안 (보안팀 선임) |
| ITSM 변경 티켓 번호 | CHG-2026-0412 |

---

## 2. 불필요 서비스 및 포트 비활성화

| # | 점검 항목 | 적용 여부 | 비고 |
|---|---|---|---|
| 2-1 | [x] Telnet 서비스 비활성화 | 적용 | telnet.socket 비활성화 확인 |
| 2-2 | [x] FTP 서비스 비활성화 | 적용 | vsftpd 미설치 확인 |
| 2-3 | [x] SNMP v1/v2 비활성화 또는 v3 전환 | 적용 | SNMP 미사용 (모니터링은 Prometheus로 대체) |
| 2-4 | [x] rsh / rlogin / rexec 비활성화 | 적용 | 해당 패키지 미설치 확인 |
| 2-5 | [x] 업무 목적 외 포트 전체 차단 | 적용 | 허용 포트: 22(SSH), 5432(PostgreSQL 내부), 9100(Prometheus exporter 내부) |
| 2-6 | [x] 허용 포트 목록 최소화 확인 | 적용 | ufw status 확인 완료 |
| 2-7 | [x] 미사용 OS 기능·역할 제거 | 적용 | X11, cups, avahi 제거 완료 |

---

## 3. 계정 및 인증 보안

| # | 점검 항목 | 적용 여부 | 비고 |
|---|---|---|---|
| 3-1 | [x] 기본(default) 계정 이름 변경 또는 비활성화 | 적용 | ubuntu 계정 비활성화, 전용 관리 계정 사용 |
| 3-2 | [x] 패스워드 복잡도 정책 OS 수준 적용 | 적용 | PAM pwquality: minlen=14, dcredit=-1, ucredit=-1 |
| 3-3 | [x] 패스워드 최대 사용 기간 정책 적용 | 적용 | PASS_MAX_DAYS=90 (/etc/login.defs) |
| 3-4 | [x] 이전 비밀번호 재사용 금지 정책 적용 | 적용 | PAM: remember=12 |
| 3-5 | [x] SSH 키 기반 인증 적용 | 적용 | PasswordAuthentication no (sshd_config) |
| 3-6 | [x] root 직접 로그인 비활성화 | 적용 | PermitRootLogin no (sshd_config) |
| 3-7 | [x] 미사용 계정 삭제 또는 잠금 | 적용 | 퇴직자 계정 3건 잠금 처리 (2026-04-10 인사팀 요청) |

---

## 4. OS 및 미들웨어 보안 설정

| # | 점검 항목 | 적용 여부 | 비고 |
|---|---|---|---|
| 4-1 | [x] SELinux 또는 AppArmor 활성화 | 적용 | AppArmor 활성화, 상태: enforcing |
| 4-2 | [x] 파일시스템 마운트 옵션(`noexec`, `nosuid`, `nodev`) 적용 | 적용 | /tmp, /var/tmp noexec,nosuid,nodev 적용 |
| 4-3 | [x] 웹 서버 배너 정보 노출 최소화 | 해당없음 | DB 서버로 웹 서버 미설치 |
| 4-4 | [x] 관리 인터페이스 접근 내부 네트워크 제한 | 적용 | SSH 접근: 관리 대역(10.0.10.0/24)만 허용 |
| 4-5 | [x] 미들웨어 샘플·데모 애플리케이션 제거 | 해당없음 | DB 전용 서버 |
| 4-6 | [x] 불필요한 미들웨어 모듈 제거 | 해당없음 | DB 전용 서버 |

---

## 5. 로깅 및 감사 설정

| # | 점검 항목 | 적용 여부 | 비고 |
|---|---|---|---|
| 5-1 | [x] 시스템 감사 로그(auditd / Event Log) 활성화 | 적용 | auditd 활성화, 규칙 파일: /etc/audit/rules.d/hardening.rules |
| 5-2 | [x] 로그인 성공·실패 이벤트 기록 설정 | 적용 | auditd: -a always,exit -F arch=b64 -S execve |
| 5-3 | [x] 특권 명령 실행 로그 기록 설정 | 적용 | sudo 명령 로깅: /var/log/auth.log + SIEM 전송 |
| 5-4 | [x] 로그 중앙 수집(SIEM) 전송 확인 | 적용 | Splunk UF 설치 확인, 인덱스: db-prod |
| 5-5 | [x] 로그 보관 기간 정책 준수 확인 | 적용 | 로컬 90일 보관 + SIEM 1년 보관 정책 준수 |

---

## 6. 패치 및 취약점 관리

| # | 점검 항목 | 적용 여부 | 비고 |
|---|---|---|---|
| 6-1 | [x] OS 최신 보안 패치 적용 | 적용 | 2026-04-10 보안 패치 일괄 적용 완료 |
| 6-2 | [x] 미들웨어·라이브러리 최신 패치 적용 | 적용 | PostgreSQL 16.2 → 16.3 업그레이드 |
| 6-3 | [x] 취약점 스캔 도구 실행 및 결과 확인 | 적용 | Nessus 스캔 2026-04-14 실행, 고위험 0건, 중위험 2건(조치 완료) |
| 6-4 | [x] 하드닝 기준선 준수율 측정(OpenSCAP/Lynis/CIS-CAT) | 적용 | Lynis score: 82/100 (전 회 78, +4 향상) |

---

## 7. 의료기기 펌웨어 하드닝 (해당 시)

| # | 점검 항목 | 적용 여부 | 비고 |
|---|---|---|---|
| 7-1 | [ ] 디버그 인터페이스(JTAG, UART) 비활성화 | 해당없음 | 서버OS 점검 건 |
| 7-2 | [ ] 불필요한 원격 관리 프로토콜 제거 | 해당없음 | — |
| 7-3 | [ ] 테스트 계정 제거 | 해당없음 | — |
| 7-4 | [ ] Secure Boot 또는 코드 서명 검증 활성화 확인 | 해당없음 | — |
| 7-5 | [ ] 개발팀 임상 기능 영향 없음 확인서 첨부 | 해당없음 | — |

---

## 8. 예외 항목 현황

| 예외 항목 | 예외 사유 | 보완 통제 | 예외 승인서 번호 |
|---|---|---|---|
| PostgreSQL pg_hba.conf에서 특정 내부 IP 대역 패스워드 인증 허용 (CIS 기준 키 인증만 권장) | 레거시 ETL 도구(DataBridge v2.1) 키 인증 미지원 | 해당 IP 대역 방화벽 화이트리스트 제한, 세션 로그 전량 SIEM 수집 | EX-HRD-2026-005 |

> 예외 항목이 있는 경우 반드시 [[TMP-OPS-011_예외_승인서_v0.1]] 를 작성하고 CISO 승인을 득할 것.

---

## 9. 점검 결과 요약

| 항목 | 수치 |
|---|---|
| 전체 점검 항목 수 | 34 |
| 적용 완료 | 30 |
| 예외 처리 | 1 |
| 미적용(재조치 필요) | 0 |
| 기준선 준수율(%) | 96.8% (예외 제외 시 100%) |

## 10. 점검자 서명

| 구분 | 성명 | 서명 | 일자 |
|---|---|---|---|
| 점검자 | 최서버 | 최서버 | 2026-04-15 |
| 검토자 | 김보안 | 김보안 | 2026-04-16 |
| 승인자(CISO) | 이정민 | 이정민 | 2026-04-17 |

---

연계 템플릿: [[TMP-OPS-011_예외_승인서_v0.1]]

---

## 작성 요령

- **적용 여부 구분**: "적용", "미적용", "해당없음"을 명확히 구분합니다. "해당없음"은 해당 항목이 시스템 유형상 적용 대상이 아닌 경우에만 사용하고, 이유를 비고란에 기재합니다.
- **비고란 활용**: 단순히 "완료"가 아니라 설정 값, 파일 경로, 관련 티켓 번호 등 점검 근거를 비고란에 기재하면 감사 시 즉시 증적 제시가 가능합니다.
- **예외 항목**: 미적용 항목이 있을 경우 반드시 예외 승인서(TMP-OPS-011)를 작성하고 CISO 승인을 득해야 합니다. 예외 승인 없는 미적용은 부적합입니다.
- **준수율 계산**: 전체 항목에서 예외 처리 항목을 제외한 항목 중 적용 완료 비율을 계산합니다. Lynis나 CIS-CAT 등 자동화 도구 점수와 함께 기재하면 신뢰도가 높아집니다.

## 잘못된 기재 사례

### NG 사례 1 — 전체 항목을 "적용"으로 일괄 처리

| # | 점검 항목 | 적용 여부 |
|---|---|---|
| 7-1 | 디버그 인터페이스 비활성화 | **적용** |

- **문제**: 서버OS 점검 건에서 의료기기 펌웨어 항목을 "해당없음"이 아닌 "적용"으로 처리하면 사실과 다른 기재입니다.
- **올바른 예시**: 시스템 유형에 따라 해당되지 않는 항목은 "해당없음"으로 표시하고 비고란에 사유를 기재합니다.

### NG 사례 2 — 예외 항목을 목록에서 제외하고 준수율 100% 기재

- **문제**: 예외 처리된 항목을 숨기고 준수율을 100%로 기재하면 실제 보안 수준을 왜곡합니다.
- **올바른 예시**: 예외 항목을 예외 현황 표에 반드시 기재하고, 준수율은 "예외 제외 시 100%, 예외 포함 시 96.8%"처럼 투명하게 기재합니다.
