---
type: EX
doc_id: "EX-OPS-020"
title: "FIM 모니터링 대장 작성예시"
version: "0.1"
parent_tmp: "[[TMP-OPS-020_FIM_모니터링_대장_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# FIM 모니터링 대장 작성예시 (EX-OPS-020)

> 원본 양식: [[TMP-OPS-020_FIM_모니터링_대장_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

## 1. 기본 정보

| 항목 | 내용 |
|---|---|
| 대장 관리 번호 | `FIM-MON-2026-002` |
| 관리 기간 | 2026-04-01 ~ 2026-04-30 |
| 담당자 | 김보안 (SecOps팀 선임) |
| 사용 FIM 도구 | Wazuh FIM (v4.7.2) |
| 최종 업데이트일 | 2026-04-22 |

---

## 2. FIM 모니터링 대상 목록

| # | 대상 시스템 | 모니터링 대상 경로 | 경로 유형 | 모니터링 정책 |
|---|---|---|---|---|
| 1 | db-prod-01 (Ubuntu 22.04) | /etc, /usr/bin, /usr/sbin | OS 시스템파일 / 바이너리 | 실시간 |
| 2 | db-prod-01 (Ubuntu 22.04) | /etc/postgresql/16/main/ | 설정파일 | 실시간 |
| 3 | app-prod-01 (Ubuntu 22.04) | /opt/medicsys/app/, /etc/nginx/ | 웹루트 / 설정파일 | 실시간 |
| 4 | fw-edge-01 (Palo Alto PAN-OS) | /config/running-config.xml | 설정파일 | 주기적 (6시간마다) |
| 5 | hsm-mgmt-01 (Ubuntu 22.04) | /etc, /opt/thales/ | OS 시스템파일 / 설정파일 | 실시간 |

---

## 3. 기준선(Baseline) 관리 현황

| # | 대상 시스템 | 기준선 생성일 | 기준선 파일 해시(SHA-256) | 기준선 갱신 사유 | 갱신 승인자 |
|---|---|---|---|---|---|
| 1 | db-prod-01 | 2026-04-10 | a3f8c2e1d9b7f4a...  (64자) | OS 보안 패치 적용 후 갱신 (CHG-2026-0412) | 이정민 |
| 2 | app-prod-01 | 2026-04-12 | 7b1e4d8c2a9f3e6...  (64자) | 앱 v2.3.1 배포 후 갱신 (CHG-2026-0415) | 이정민 |
| 3 | fw-edge-01 | 2026-04-01 | 2d5a9c7e1b4f8d3...  (64자) | 신규 방화벽 룰 추가 후 갱신 (NET-CHG-2026-007) | 이정민 |

> 기준선 갱신은 공식 변경 절차(ITSM 변경 티켓) 완료 후에만 수행할 것.

---

## 4. 정기 검증 이력

| 검증 일시 | 대상 시스템 | 검증 방법 | 변경 탐지 건수 | 처리 상태 | 처리 완료일 | 담당자 |
|---|---|---|---|---|---|---|
| 2026-04-01 06:00 | db-prod-01 | 자동 | 0 | 정상 | 2026-04-01 | 김보안 |
| 2026-04-08 06:00 | 전체 (5개 시스템) | 자동 | 3 | 조치완료 | 2026-04-09 | 김보안 |
| 2026-04-15 06:00 | 전체 (5개 시스템) | 자동 | 1 | 조치완료 | 2026-04-15 | 김보안 |
| 2026-04-22 06:00 | 전체 (5개 시스템) | 자동 | 0 | 정상 | 2026-04-22 | 김보안 |

---

## 5. 월간 집계 요약

| 월 | 총 검증 횟수 | 변경 탐지 건수 | 인가 변경 | 비인가 변경(의심) | 처리 완료 | 미처리 잔건 |
|---|---|---|---|---|---|---|
| 2026-02 | 8 | 2 | 2 | 0 | 2 | 0 |
| 2026-03 | 9 | 5 | 4 | 1 | 5 | 0 |
| 2026-04 (1~22일) | 4 | 4 | 4 | 0 | 4 | 0 |

---

## 6. 특이사항 및 개선 필요 사항

| 일자 | 내용 | 조치 계획 | 담당자 |
|---|---|---|---|
| 2026-03-18 | 비인가 변경(의심) 1건 탐지: app-prod-01의 /etc/nginx/nginx.conf 수정 (FIM-ALT-2026-003 참조) | Wazuh 알림 임계치 하향 조정 (FP 감소 목적), 응답 플레이북 점검 | 김보안 |
| 2026-04-08 | db-prod-01 OS 패치 후 기준선 미갱신으로 탐지 3건 발생 → 기준선 갱신 후 해소 | 패치 절차에 기준선 갱신 단계 추가 (WI 업데이트 요청) | 이정민 |

---

연계 템플릿: [[TMP-OPS-021_FIM_알림_처리_기록_v0.1]]

---

## 작성 요령

- **모니터링 대상 경로**: 경로를 가능한 구체적으로 기재합니다. `/etc` 전체보다 `/etc/postgresql/16/main/`처럼 좁은 범위로 지정하면 탐지 정밀도가 높아집니다.
- **기준선 해시 기재**: 기준선 파일의 SHA-256 해시를 기재하면 기준선 자체의 위변조 여부를 확인할 수 있습니다. 해시는 반드시 안전한 별도 위치에 보관합니다.
- **인가/비인가 변경 구분**: 변경 탐지 시 해당 기간에 ITSM 변경 티켓이 있는지 확인하여 인가 변경 여부를 판단합니다. 티켓 없이 변경된 경우 비인가 변경(의심)으로 처리합니다.
- **특이사항**: 반복적인 오탐이나 기준선 갱신 누락 등 운영상 개선이 필요한 사항을 기재하고 조치 계획을 수립합니다.

## 잘못된 기재 사례

### NG 사례 1 — 변경 탐지 건수를 모두 "0"으로 기재 (실제 탐지 있었음)

| 검증 일시 | 변경 탐지 건수 | 처리 상태 |
|---|---|---|
| 2026-04-08 06:00 | **0** | 정상 |

- **문제**: 실제 탐지 건이 있었음에도 "0"으로 기재하면 보안 이슈를 숨기는 것과 같습니다. 감사 시 SIEM 로그와 대조하면 불일치가 드러납니다.
- **올바른 예시**: 탐지된 건수를 정확히 기재하고, 인가/비인가 여부와 처리 상태를 명시합니다.

### NG 사례 2 — 기준선 갱신 없이 반복 탐지 오탐 처리

- **문제**: OS 패치나 앱 배포 후 기준선을 갱신하지 않으면 정상적인 변경이 계속 탐지되어 "정상"으로 처리하는 패턴이 생기고, 실제 비인가 변경을 오탐으로 묵인하게 됩니다.
- **올바른 예시**: 공식 변경 절차(ITSM 티켓) 완료 즉시 기준선을 갱신하고 승인을 득합니다. 기준선 갱신을 변경 절차의 필수 단계로 포함시킵니다.
