---
type: EX
doc_id: "EX-OPS-031"
title: "AV 탐지 대응 기록 작성예시"
version: "0.1"
parent_tmp: "[[TMP-OPS-031_AV_탐지_대응_기록_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# AV 탐지 대응 기록 작성예시 (EX-OPS-031)

> 원본 양식: [[TMP-OPS-031_AV_탐지_대응_기록_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

## 1. 기본 정보

| 항목 | 내용 |
|---|---|
| 기록 번호 | `AV-DET-2026-005` |
| 연계 운영 현황 대장 | [[EX-OPS-030_AV_운영_현황_대장_작성예시_v0.1]] (AV-MON-2026-004) |
| 기록 담당자 | 김보안 (SecOps팀 선임) |

---

## 2. AV 탐지 대응 기록

| # | 탐지 일시 | 대상 시스템 | 악성코드명 / 위협 유형 | 탐지 경로(파일 위치) | 탐지 AV 제품 | 격리 여부 | 격리 일시 | 조치 내용 | 조치 완료 일시 | 담당자 |
|---|---|---|---|---|---|---|---|---|---|---|
| 1 | 2026-04-21 14:37:22 | dev-ws-01 (개발팀 PC, 정개발) | Trojan.Agent.GenericKD / 트로이목마 | C:\Users\jungdev\Downloads\mediform_v3_patch.exe | CrowdStrike Falcon | 자동격리 | 2026-04-21 14:37:24 | 파일 자동격리 완료 → 사용자 PC 네트워크 격리 → 전수 스캔 실행 → 격리 파일 삭제 | 2026-04-21 17:30 | 김보안 |
| 2 | 2026-03-12 09:15:44 | app-prod-01 | PUA.Tool.NetCat / 잠재적 위협 | /tmp/.nc | CrowdStrike Falcon | 자동격리 | 2026-03-12 09:15:46 | 파일 격리 후 분석: 개발팀 부하테스트 도구 잔류물로 확인. 삭제 처리. | 2026-03-12 10:00 | 최서버 |
| 3 | 2026-03-25 22:11:08 | dev-ws-02 (개발팀 PC, 한개발) | Adware.CrossRider / 애드웨어 | C:\Users\handev\AppData\Roaming\extupdate.exe | CrowdStrike Falcon | 자동격리 | 2026-03-25 22:11:10 | 파일 격리 및 삭제. OS 재설치 불필요 판단. 브라우저 확장기능 전수 점검. | 2026-03-26 09:00 | 김보안 |

---

## 3. 주요 탐지 건 상세 분석

> 위험도 "높음" 또는 침해사고 연계 가능성이 있는 건에 대해 아래 상세 내용을 기재

| 항목 | 내용 |
|---|---|
| 기록 번호(연계) | AV-DET-2026-005, 기록 #1 |
| 악성코드 분류 | 트로이목마 |
| 감염 경로 추정 | 이메일첨부 (공격자가 mediform 패치 파일로 위장한 피싱 첨부파일 — 개발팀 내부 배포 이메일 스푸핑) |
| 영향 범위(추가 감염 시스템) | 현재까지 dev-ws-01 단독 감염 확인. 나머지 개발팀 PC 5대 전수 스캔 완료 — 감염 없음. |
| 환자 안전 영향 가능성 | 없음 (개발 PC는 운영 환자 데이터 DB 직접 접근 권한 없음. 개발 DB만 접근 가능.) |
| 침해사고 연계 여부 | 미확인 (C2 서버 통신 시도 여부 분석 중) |
| 연계 IR ID | IR-2026-012 (침해사고 대응 개시, CSIRT 에스컬레이션 완료) |
| 재발 방지 조치 | 1) 전 직원 피싱 이메일 식별 교육 실시 (2026-04-30 예정), 2) 이메일 게이트웨이 첨부파일 샌드박스 분석 적용 (2026-05-15 예정), 3) 개발팀 PC 다운로드 경로 실행 파일 AV 실시간 스캔 정책 강화 |

---

## 4. 격리 불가 건 처리

> 격리가 불가한 경우 사유와 보완 조치를 반드시 기재

| # | 기록 번호(연계) | 격리 불가 사유 | 보완 조치 | 승인자 |
|---|---|---|---|---|
| 1 | 해당 없음 | — | — | — |

---

## 5. 에스컬레이션 이력

| 일시 | 에스컬레이션 대상 | 사유 | 결과 |
|---|---|---|---|
| 2026-04-21 15:00 | SecOps팀장 (김보안) | 트로이목마 탐지, C2 통신 시도 가능성 | 즉각 CSIRT 에스컬레이션 지시 |
| 2026-04-21 15:15 | CSIRT | C2 통신 분석 및 침해사고 판단 요청 | IR-2026-012 개시, 포렌식 분석 진행 중 |
| 2026-04-21 16:00 | 오동석 (오동석) | 트로이목마 감염, IR 개시 보고 | 오동석 보고 완료, 추가 조치 지시 없음 (대응팀 조치 신뢰) |

---

## 6. 검토자 확인

| 구분 | 성명 | 서명 | 일자 |
|---|---|---|---|
| 담당자 | 김보안 | 김보안 | 2026-04-22 |
| SecOps 팀장 | 김보안 | 김보안 | 2026-04-22 |

---

## 작성 요령

- **악성코드명/위협 유형**: AV 도구에서 탐지한 공식 명칭(예: `Trojan.Agent.GenericKD`)을 그대로 기재하고, 일반인도 이해할 수 있는 유형(트로이목마/랜섬웨어 등)을 병기합니다.
- **격리 일시**: 자동 격리된 경우 탐지와 격리 사이의 시간 간격이 매우 짧습니다. 수동 격리가 필요한 경우 탐지 후 격리까지 소요 시간을 기재하여 대응 속도를 측정합니다.
- **주요 탐지 건 상세 분석**: 트로이목마, 랜섬웨어 등 위험도 높은 탐지 건은 반드시 섹션 3에 상세 분석을 기재하고 재발 방지 조치를 수립합니다. 애드웨어 등 경미한 건은 생략 가능합니다.
- **환자 안전 영향 가능성**: 의료기기 또는 환자 데이터와 직접 연관된 시스템에서 탐지가 발생한 경우 환자 안전 영향 가능성을 반드시 평가합니다. "없음"으로 기재할 경우 근거(접근 권한 범위 등)를 명시합니다.

## 잘못된 기재 사례

### NG 사례 1 — 자동 격리 후 추가 조치 없이 기록 종결

| # | 격리 여부 | 조치 내용 | 조치 완료 일시 |
|---|---|---|---|
| 1 | 자동격리 | **격리 완료** | 2026-04-21 14:37 |

- **문제**: 자동 격리는 첫 번째 단계일 뿐입니다. 격리 후 감염 경로 분석, 추가 감염 시스템 확인, 재발 방지 조치가 없으면 동일 공격이 반복될 수 있습니다.
- **올바른 예시**: 자동 격리 후 전수 스캔, 감염 경로 분석, 재발 방지 조치까지 전 과정을 조치 내용란에 기재하고, 모든 조치 완료 후 기록을 종결합니다.

### NG 사례 2 — 환자 안전 영향 가능성 평가 누락

| 항목 | 내용 |
|---|---|
| 환자 안전 영향 가능성 | **(공란)** |

- **문제**: SaMD 사이버보안 맥락에서 환자 안전 영향 가능성 평가는 필수 항목입니다. 공란으로 두면 규제 감사 시 부적합 판정을 받습니다.
- **올바른 예시**: 감염 시스템의 운영 환경, 데이터 접근 권한, 의료 기능과의 연관성을 검토하여 "없음/있음/미확인"을 명확히 기재하고 판단 근거를 함께 기술합니다.
