---
type: EX
doc_id: "EX-RISK-001"
title: "STRIDE 위협모델링 워크시트 작성예시"
version: "0.1"
parent_tmp: "[[TMP-RISK-001_STRIDE_워크시트_v0.1]]"
scope: "AI 영상 판독 SaMD 의 STRIDE 세션 가상 사례"
status: draft
created: "2026-04-17"
updated: "2026-04-17"
tags: [EX, MDCS, SaMD-CSMS, STRIDE, sample]
---

# STRIDE 위협모델링 워크시트 작성예시 (EX-RISK-001)

> 원본 양식: [[TMP-RISK-001_STRIDE_워크시트_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC) 이 아닙니다.**

## 1. 세션 개요

| 항목 | 내용 |
|---|---|
| 세션 일자 | 2026-06-03 09:30~17:00 |
| 퍼실리테이터 | PSO 박성호 |
| 참여자 | R&D 김정수, QA 이가영, AI Safety 최연우, 임상 박소라, DPO 장혜원 |
| 제품·버전 | MediSafe AI Radiology Assistant v2.0 |
| DFD 버전 | DFD-ARA-v2.0-L2-rev3 |

## 2. 자산·진입점·신뢰경계

| # | 자산 | 민감도 | 진입점 | 신뢰경계 |
|---|---|---|---|---|
| 1 | 환자 영상(DICOM) | High (PHI 포함) | PACS 수신 API | 병원 내부망 ↔ 제품 VPC |
| 2 | 학습된 추론 모델 | 핵심 IP | 모델 서빙 API | 제품 VPC ↔ 엣지 추론 노드 |
| 3 | 판독 결과(Finding) | High (임상 결정 근거) | UI 응답 채널 | 제품 VPC ↔ 임상 단말 |

## 3. STRIDE 위협 테이블 (발췌 3건)

| THR-ID | STRIDE 범주 | 공격자 | 공격 경로 | 목표 | 영향 | 가능성 | CVSS | 임상 영향 | 종합 우선순위 |
|---|---|---|---|---|---|---|---|---|---|
| THR-001 | Tampering | 내부 악의 | PACS API 인증 우회 | DICOM 변조 | 오진 유발 | 낮음 | 7.2 | 매우 높음 ← 환자 안전 직접 영향 | P1 |
| THR-007 | Information Disclosure | 외부 공격 | 모델 추론 API 반복 질의 | 학습 데이터 프라이버시 침해 | 환자 정보 재식별 | 중간 | 6.8 | 중간 | P2 |
| THR-015 | Elevation of Privilege | 외부 공격 | 관리자 콘솔 취약점 | 관리자 획득 | 전체 서비스 탈취 | 낮음 | 9.1 | 매우 높음 | P1 |

## 4. 위협 - 통제 매핑

| THR-ID | 기존 통제 | 계획 통제 | 미통제 여부 | 후속 조치(티켓·WI) |
|---|---|---|---|---|
| THR-001 | TLS+인증서, DICOM 서명 검증 | FIM 기반 DICOM 저장소 무결성 알림 | 부분 ← FIM 미구현 | WI-501-03 연계, 티켓 SEC-2026-112 |
| THR-007 | API 호출 제한 | DP-SGD 차등 프라이버시, 적대적 탐지 모델 | 미구현 | WI-301-06 연계, 티켓 SEC-2026-118 |
| THR-015 | WAF, 관리자 IP 화이트리스트 | MFA 강제, 관리자 콘솔 격리 VLAN | 부분 | WI-401-03 / WI-402-01 연계 |

## 5. 잔여 위험 요약

| THR-ID | 통제 후 점수 | 수용 여부 | 수용자 | 모니터링 방안 |
|---|---|---|---|---|
| THR-001 | 3.2 (Low) | 수용 | PSC 2026-06-10 | FIM 알림 주간 리뷰 ← 운영 단계 지속 감시 |
| THR-007 | 4.5 (Medium) | 조건부 수용 | PSC 2026-06-10 | 반복 질의 이상 탐지 룰 분기 튜닝, 6개월 후 재평가 |
| THR-015 | 2.8 (Low) | 수용 | PSC 2026-06-10 | 관리자 콘솔 접근 주간 감사 |

## 작성 요령

- THR-ID 는 세션별로 연속 번호. 추후 후속 리뷰 시 추적 가능해야 함.
- 임상 영향 칼럼은 Safety 리드의 공식 평가를 그대로 기재.
- 수용 기록은 **PSC 회의록 날짜** 와 일치시킴.
- DFD 버전을 세션 개요 표에 반드시 명시하고, 세션 후 DFD 수정이 발생하면 워크시트 헤더의 버전 번호를 함께 갱신한다. DFD 와 THR 테이블 불일치가 있으면 워크시트를 재작성 전에 사용하지 않는다. 버전 이력은 마지막 개정 일자와 변경 요약을 한 줄로 기록한다.

## 잘못된 기재 사례

| 구분 | 사례 |
|---|---|
| ❌ NG | "공격자가 시스템을 공격함" 같은 추상적 기술 |
| ✅ 올바른 예시 | 공격자 유형(내부/외부)·경로(특정 API)·목표(변조/유출) 구체화 |
| ❌ NG | 통제 매핑 없이 위협만 나열 |
| ✅ 올바른 예시 | 각 위협에 기존·계획 통제와 티켓·WI 연계를 명시해 실행 가능한 추적 경로 확보 |
