---
type: EX
doc_id: "EX-RISK-007"
title: "CVE 추적 대장 작성예시"
version: "0.1"
parent_tmp: "[[TMP-RISK-007_CVE_추적_대장_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# CVE 추적 대장 작성예시 (EX-RISK-007)

> 원본 양식: [[TMP-RISK-007_CVE_추적_대장_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. CVE 추적 현황

| CVE ID | 공개일 | CVSS | 영향 구성요소(SBOM 매핑) | 내부 영향 여부 | 조치 상태 | 목표 조치일 | 완료일 |
|---|---|---|---|---|---|---|---|
| CVE-2021-44228 | 2021-12-10 | 10.0 | log4j-core 1.2.17 (API 서버 런타임) | 있음 | 완료 | 2026-01-15 | 2026-01-12 |
| CVE-2026-12345 | 2026-02-28 | 9.1 | libcurl 7.88 (OTA 업데이트 모듈) | 있음 | 완료 | 2026-03-25 | 2026-03-25 |
| CVE-2023-44487 | 2023-10-10 | 7.5 | Nginx 1.22 (로드밸런서) | 있음 | 완료 | 2026-02-28 | 2026-02-20 |
| CVE-2023-0286 | 2023-02-08 | 7.4 | OpenSSL 1.0.2 (내부 서비스 TLS) | 있음 | 진행중 | 2026-05-15 | — |
| CVE-2025-9901 | 2025-11-15 | 6.5 | Python 3.9.x (분석 파이프라인) | 분석중 | 미조치 | 2026-05-30 | — |
| CVE-2024-45334 | 2024-09-03 | 4.3 | Requests 2.28 (외부 API 클라이언트) | 없음 | 수용 | — | — |
| CVE-2025-1022 | 2025-03-20 | 3.1 | urllib3 1.26 (내부 유틸리티) | 없음 | 수용 | — | — |

---

## 작성 요령

- **SBOM 매핑**: CVE가 영향을 주는 구성요소는 SBOM의 패키지 이름·버전과 일치시켜 기재한다. '서버 라이브러리'처럼 모호한 표기는 감사 지적 사항이 된다.
- **내부 영향 여부**: '있음/없음/분석중'으로 명확히 기재하고, '분석중'은 분석 완료 목표일을 목표 조치일란에 기재한다. NVD 공개 후 14일 이내 분석 완료를 원칙으로 한다.
- **조치 상태**: 수용(Accept) 상태인 경우 잔여위험 수용 기록서(EX-RISK-004)와 연번을 연결하고, 수용 근거를 별도 문서에서 확인할 수 있도록 한다.
- **완료일**: 목표 조치일 이전 완료 시 실제 완료일을 기재하며, 지연 시 지연 사유를 비고(별도 관리)에 기재하고 PSO 보고를 수행한다.

---

## 잘못된 기재 사례

### NG 사례 — SBOM 매핑 누락·조치 상태 모호

| CVE ID | 공개일 | CVSS | 영향 구성요소(SBOM 매핑) | 내부 영향 여부 | 조치 상태 | 목표 조치일 | 완료일 |
|---|---|---|---|---|---|---|---|
| CVE-2021-44228 | 2021-12-10 | 10.0 | 서버 | — | 대응 중 | — | — |

**문제점**: 영향 구성요소가 '서버'로만 기재되어 SBOM과 연결 불가. 내부 영향 여부 미기재로 임상 위험 판단 불가. '대응 중'은 진행중/완료/미조치/수용 중 어느 상태인지 불명확. 목표 조치일·완료일 미기재.

**올바른 예시**: `log4j-core 1.2.17 (API 서버 런타임)`, 내부 영향 `있음`, 조치 상태 `완료`, 완료일 `2026-01-12` 기재.
