---
type: EX
doc_id: "EX-SDLC-003"
title: "릴리스 보안 게이트 체크리스트 작성예시"
version: "0.1"
parent_tmp: "[[TMP-SDLC-003_릴리스_보안_게이트_체크리스트_v0.1]]"
scope: "신규 AI 제품 릴리스 게이트 가상 사례"
status: draft
created: "2026-04-17"
updated: "2026-04-17"
tags: [EX, MDCS, SaMD-CSMS, SDLC, release-gate, sample]
---

# 릴리스 보안 게이트 체크리스트 작성예시 (EX-SDLC-003)

> 원본 양식: [[TMP-SDLC-003_릴리스_보안_게이트_체크리스트_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC) 이 아닙니다.**

## 1. 릴리스 개요

| 항목 | 내용 |
|---|---|
| 제품·버전 | MediSafe AI Radiology Assistant v2.0 ← STRIDE 사례 연결 |
| 릴리스 유형 | 신규 (AI 적용 기기) |
| 일정 | 2026-08-15 정식 출시 |
| PM/R&D 리드 | PM 김하은 / R&D 김정수 |

## 2. 산출물 완비 체크

- [x] 보안 요구사항 정의서 최종본 ← SR-001 ~ SR-048, RTM 연결 완료
- [x] 위협 모델링(STRIDE) 보고서 ← EX-RISK-001 참조
- [x] AI 위협 평가(AI 기기) 보고서 ← EX-RISK-003 참조
- [x] 취약점 평가(스캐닝) 리포트
- [x] SAST 최신 리포트 ← Sonar 결과 첨부
- [x] DAST 최신 리포트
- [x] Fuzzing 리포트 ← OSS-Fuzz 기반 24시간 연속 실행
- [x] 펜테스트 리포트 ← 외부 업체 7일 수행
- [x] 도구 유효성 확인 보고서
- [x] SBOM(SPDX/CycloneDX)
- [x] SBOM-CVE 매칭 결과
- [x] 종합 위험 평가 보고서
- [x] 잔여 위험 수용 기록(PSC/CEO)

## 3. 임계 기준

| 항목 | 기준 | 실제 값 | 결과 |
|---|---|---|---|
| Critical SAST 결함 | 0건 | 0 | 통과 |
| Critical DAST 결함 | 0건 | 0 | 통과 |
| High 결함 완화 계획 | 100% 보유 | 5/5 | 통과 |
| SBOM Critical CVE | 해소 or 수용 | 모두 해소 | 통과 |
| High 위협 통제 구현 | 100% | 100% | 통과 |
| 펜테스트 고위험 발견 | 해소 or 수용 | 2건 해소, 1건 수용(조건부) ← THR-007 | 통과 |

## 4. 예외 승인(해당 시)

| 항목 | 사유 | 완화 계획 | 승인자 | 재검토일 |
|---|---|---|---|---|
| THR-007 멤버십 추론 잔여 | DP-SGD ε 추가 강화는 임상 성능 영향 | 반복 질의 이상 탐지 룰 운영·6개월 후 재평가 | PSC 2026-08-10 | 2027-02-10 |

## 5. 심의·승인

| 단계 | 역할 | 성명 | 일자 | 결과 |
|---|---|---|---|---|
| 보안 심의 | PSC | 박성호 외 6인 | 2026-08-10 | 조건부 통과 ← 예외 1건 수용 |
| R&D 승인 | VP of R&D | 한도윤 | 2026-08-11 | 승인 |
| 보안 승인 | CISO | 이정민 | 2026-08-12 | 승인 |
| 긴급 시 CEO | 서정우 | — | — | 불필요 |

## 작성 요령

- 예외 수용은 반드시 완화 계획·재검토일·승인자 세 항목을 모두 기재.
- 체크박스만 채우지 말고 **실제 값(건수·%) 병기**.
- 조건부 통과 시 재검토일에 확실히 재평가 일정 등록.
- 산출물 완비 체크 항목은 문서 ID 또는 링크를 함께 기재하여 감사 시 즉시 접근 가능하게 한다. "완료" 체크박스만 있고 문서 위치가 없는 항목은 심의에서 증빙 불충분으로 반려될 수 있으므로, 각 보고서의 저장 경로나 Obsidian 내부 링크를 괄호 안에 병기한다.

## 잘못된 기재 사례

| 구분 | 사례 |
|---|---|
| ❌ NG | High 결함 5건을 "완화 계획 추후 수립" 으로 릴리스 |
| ✅ 올바른 예시 | 완화 계획 승인·완료 기한·모니터링까지 명시해야 통과 |
| ❌ NG | 잔여 위험 수용 기록 공란 상태로 릴리스 |
| ✅ 올바른 예시 | PSC 회의록 날짜·승인자를 명시하여 감사 증빙 확보 |
