---
type: EX
doc_id: "EX-TEST-004"
title: "퍼징 리포트 작성예시"
version: "0.1"
parent_tmp: "[[TMP-TEST-004_퍼징_리포트_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 퍼징 리포트 작성예시 (EX-TEST-004)

> 원본 양식: [[TMP-TEST-004_퍼징_리포트_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 리포트 기본 정보

| 항목 | 내용 |
|---|---|
| 리포트 ID | TEST-FUZ-2026-003 |
| 작성일 | 2026-04-08 |
| 작성자 | 정보안 (보안팀 선임) |
| 검토자 | 김보안 (PSO) |

## 2. 퍼징 개요

| 항목 | 내용 |
|---|---|
| 대상 컴포넌트 | MediGuard CGM API 파서 — `firmware_parser.c` 및 `glucose_packet_parser.c` |
| 컴포넌트 버전 | v2.3.0-rc1 (commit: a3f7d91) |
| 퍼징 도구 | AFL++ 4.09c |
| 퍼징 도구 버전 | 4.09c |
| 실행 기간 | 2026-04-01 00:00 ~ 2026-04-07 23:59 (7일간 연속 실행) |
| 실행 환경 | Ubuntu 22.04 LTS, Xeon E5-2680 v4 × 28코어, 64GB RAM, ASAN 활성화 |

## 3. 실행 결과 통계

| 항목 | 수치 |
|---|---|
| 입력 생성 수 (총 테스트케이스) | 12,847,302 |
| 실행 속도 (exec/sec) | 21,200 (평균) |
| 코드 커버리지(%) | 78.4% (llvm-cov 기준) |
| 크래시 건수 | 9 |
| 고유 크래시 건수 | 3 |
| 타임아웃 건수 | 14 |

## 4. 크리티컬 결함 목록

| 결함 ID | 심각도 | 결함 유형 | 재현 입력값(요약) | 영향 | 조치 현황 |
|---|---|---|---|---|---|
| FUZ-2026-003-001 | Critical | Buffer Overflow | 펌웨어 헤더 길이 필드에 0xFFFFFFFF 삽입 → 스택 버퍼 오버플로우 (ASAN: stack-buffer-overflow) | 원격 코드 실행 가능성; 악성 펌웨어 패킷으로 센서 제어 가능 | 완료 (경계 검사 추가, UT-FW-031 통과) |
| FUZ-2026-003-002 | High | Null Dereference | 혈당 패킷 CRC 필드 누락 (0바이트 페이로드) 시 널 포인터 역참조 → 프로세스 크래시 | API 서버 프로세스 비정상 종료 → 서비스 중단 (가용성 영향) | 완료 (NULL 체크 추가, UT-GL-018 통과) |
| FUZ-2026-003-003 | Medium | Integer Overflow | timestamp 필드에 INT64_MAX + 1 입력 시 정수 오버플로우 → 잘못된 시간 값 저장 | 혈당 기록 타임스탬프 오류 (임상 영향 제한적) | 조치중 (uint64_t 형변환 수정 중, 목표: 2026-04-20) |

## 5. 위험 등급 분포

| 심각도 | 건수 |
|---|---|
| Critical | 1 |
| High | 1 |
| Medium | 1 |
| Low | 0 |
| 합계 | 3 |

## 6. 조치 현황 요약

| 항목 | 내용 |
|---|---|
| 전체 결함 수 | 3 |
| 조치 완료 | 2 |
| 조치 중 | 1 (FUZ-2026-003-003, 목표 2026-04-20) |
| 미조치 | 0 |
| 잔여 이슈 및 비고 | FUZ-2026-003-003 조치 완료 후 재퍼징(2026-04-25 예정) 수행 예정 |

## 7. 결론 및 권고

Critical 결함(스택 버퍼 오버플로우) 1건 발견 및 수정 완료. 코드 커버리지 78.4%로 목표치(80%) 미충족. 미커버 함수(`legacy_fw_compat.c`)에 대한 추가 퍼징을 권고한다. Medium 결함(타임스탬프 정수 오버플로우) 조치 완료 후 전체 재퍼징 수행을 권고한다.

## 8. 비고

- 퍼징 코퍼스(입력 시드): `tests/fuzz/seeds/` 디렉터리 보관
- ASAN 리포트 원본: 사내 GitLab Issue #2026-341 ~ #2026-343

---

작성자 서명: 정보안 일자: 2026-04-08

검토자 서명: 김보안 일자: 2026-04-09

---

## 작성 요령

- **실행 환경**: OS·하드웨어·ASAN 활성화 여부를 기재한다. ASAN 없이 퍼징한 경우 메모리 오류 탐지율이 낮아지므로 반드시 활성화 여부를 명기한다.
- **코드 커버리지**: 단순 라인 커버리지가 아닌 브랜치 커버리지를 측정 도구(llvm-cov, gcov)와 함께 기재하는 것이 권장된다. 목표 커버리지 미달 시 추가 퍼징 계획을 결론에 기재한다.
- **크리티컬 결함 목록**: 고유 크래시 기준으로 중복을 제거하여 기재하고, 재현 입력값(요약)은 악용을 방지하는 수준에서 기재한다. 결함 ID는 취약점 접수 대장(EX-VUL-001)에도 등록한다.
- **조치 현황**: '완료' 기재 시 단위 테스트 ID(UT-###)를 반드시 연결하여 수정 검증 근거를 남긴다.

---

## 잘못된 기재 사례

### NG 사례 — 커버리지 미기재·결함 조치 검증 누락

| 항목 | 수치 |
|---|---|
| 입력 생성 수 | 12,000,000 |
| 크래시 건수 | 9 |
| 코드 커버리지 | — |

| 결함 ID | 심각도 | 결함 유형 | 재현 입력값 | 영향 | 조치 현황 |
|---|---|---|---|---|---|
| FUZ-001 | Critical | Buffer Overflow | — | RCE | 완료 |

**문제점**: 코드 커버리지 미기재로 퍼징 충분성 판단 불가. 재현 입력값 미기재로 결함 재현·검증 불가. '완료' 기재 시 단위 테스트 ID 누락으로 수정 검증 근거 없음.

**올바른 예시**: 커버리지 `78.4% (llvm-cov)`, 재현 입력값 요약 기재, 조치 완료 시 `UT-FW-031 통과` 연결.
