---
type: EX
doc_id: "EX-TEST-006"
title: "도구 유효성 확인 보고서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-TEST-006_도구_유효성_확인_보고서_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 도구 유효성 확인 보고서 작성예시 (EX-TEST-006)

> 원본 양식: [[TMP-TEST-006_도구_유효성_확인_보고서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 보고서 기본 정보

| 항목 | 내용 |
|---|---|
| 보고서 ID | TEST-VAL-2026-005 |
| 작성일 | 2026-03-28 |
| 작성자 | 정보안 (보안팀 선임) |
| 검증자 | 김보안 (PSO) |
| 유효 기간 | 2026-03-28 ~ 2027-03-27 (1년) |

## 2. 도구 기본 정보

| 항목 | 내용 |
|---|---|
| 도구명 | OWASP ZAP (Zed Attack Proxy) |
| 버전 | 2.14.0 |
| 제조사/배포처 | OWASP Foundation (오픈소스, https://www.zaproxy.org) |
| 도구 유형 | DAST |
| 용도 | MediGuard CGM API 서버 동적 취약점 스캔 (인증 우회·XSS·SQL Injection 탐지) |
| 사용 환경 | Ubuntu 22.04 LTS, JDK 17, 스테이징 환경 전용 |

## 3. 검증 항목 및 판정 기준

| 검증 항목 | 측정 지표 | 판정 기준 | 측정 결과 | 판정 결과 |
|---|---|---|---|---|
| 탐지율 | 알려진 취약점 탐지 비율(%) | ≥ 80% | 91.7% (11/12 취약점 탐지) | 합격 |
| 위양성율 | 오탐(False Positive) 비율(%) | ≤ 15% | 8.3% (정상 엔드포인트 12개 중 오탐 1개) | 합격 |
| 성능 | 스캔 완료 시간(분) | ≤ 60분 | 42분 (전체 스캔) | 합격 |
| 안정성 | 크래시/오류 발생 여부 | 무오류 | 이상없음 | 합격 |

## 4. 검증 세부 결과

### 4.1 탐지율 검증

| 테스트케이스 ID | 취약점 유형 | 탐지 여부 | 비고 |
|---|---|---|---|
| TC-DAST-001 | SQL Injection (UNION) | 탐지 | 알림 레벨 High |
| TC-DAST-002 | SQL Injection (Blind) | 탐지 | 알림 레벨 Medium |
| TC-DAST-003 | Reflected XSS | 탐지 | 알림 레벨 High |
| TC-DAST-004 | Stored XSS | 탐지 | 알림 레벨 High |
| TC-DAST-005 | JWT alg:none | 탐지 | 커스텀 스크립트 적용 |
| TC-DAST-006 | Directory Traversal | 탐지 | 알림 레벨 Medium |
| TC-DAST-007 | IDOR (BOLA) | 탐지 | 알림 레벨 High |
| TC-DAST-008 | Open Redirect | 탐지 | 알림 레벨 Low |
| TC-DAST-009 | SSRF (기본) | 탐지 | 알림 레벨 High |
| TC-DAST-010 | XXE Injection | 탐지 | 알림 레벨 High |
| TC-DAST-011 | SSRF (Blind) | 미탐 | ZAP 기본 탐지 미지원, 수동 보완 필요 |
| TC-DAST-012 | Business Logic 오류 | 탐지 | 커스텀 규칙 적용 |

### 4.2 위양성 검증

| 테스트케이스 ID | 정상 케이스 설명 | 오탐 여부 | 비고 |
|---|---|---|---|
| FP-001 | 정상 파라미터에 단일 따옴표 포함 (약물명 필드) | 오탐 | SQL Injection으로 오탐, 예외 규칙 추가 필요 |
| FP-002 | Base64 인코딩 페이로드 (정상 펌웨어 바이너리) | 정탐 | 정상 정탐 없음 |
| FP-003 | 페이지네이션 파라미터 `?page=2` | 정탐 | 정상 정탐 없음 |

### 4.3 성능 검증

| 테스트 대상 | 스캔 시작 시각 | 스캔 완료 시각 | 소요 시간(분) | 비고 |
|---|---|---|---|---|
| api.mediguard-stg.local (전체 엔드포인트 38개) | 10:00:00 | 10:42:15 | 42 | Spider + Active Scan 포함 |

## 5. 종합 판정

| 항목 | 내용 |
|---|---|
| 종합 판정 | 유효(합격) |
| 판정 근거 | 탐지율 91.7%(기준 80% 이상), 위양성율 8.3%(기준 15% 이하), 스캔 42분(기준 60분 이하), 안정성 이상없음. 4개 항목 모두 합격. |
| 조건부 사항(해당 시) | Blind SSRF 미탐지(TC-DAST-011) — 해당 유형은 수동 테스트로 보완. 오탐 예외 규칙(약물명 필드 단일 따옴표) 추가 권고. |
| 검증자 | 김보안 (PSO) |
| 판정 일시 | 2026-03-28 15:30 |

## 6. 비고 및 권고 사항

- ZAP 커스텀 스크립트(JWT alg:none, Business Logic) 버전관리 위치: GitLab `/security/zap-scripts/`
- 다음 재검증 예정: 2027-03-01 (유효기간 만료 전 4주)
- Blind SSRF 유형은 Burp Suite Pro 수동 테스트로 보완 (별도 계획 수립 예정)

---

작성자 서명: 정보안 일자: 2026-03-28

검증자 서명: 김보안 일자: 2026-03-28

---

## 작성 요령

- **유효 기간**: 도구 유효성은 영구 유효가 아니며, 도구 버전 업그레이드 또는 1년 도래 시 재검증을 수행한다. 유효 기간을 명기하여 만료 전 재검증 일정을 관리한다.
- **탐지율 검증**: 알려진 취약점(골든 세트)을 사전에 구성하고, 각 취약점 유형에 대해 탐지/미탐 결과를 기록한다. 미탐 항목은 보완 방안(수동 테스트 등)을 명기한다.
- **위양성 검증**: 오탐이 발생한 경우 예외 규칙 추가가 필요하며, 이 결정을 보고서에 기재하여 사후 감사 시 의도적 결정임을 증명한다.
- **종합 판정**: '조건부 합격' 시 반드시 조건(보완 방안)을 명시하고, 해당 조건이 이행될 때까지 도구를 사용하는 경우 이행 현황을 별도 추적한다.

---

## 잘못된 기재 사례

### NG 사례 — 판정 기준 미기재·미탐 항목 누락

| 검증 항목 | 측정 지표 | 판정 기준 | 측정 결과 | 판정 결과 |
|---|---|---|---|---|
| 탐지율 | — | — | 91.7% | 합격 |
| 위양성율 | — | — | 8.3% | 합격 |

탐지율 검증 세부: 탐지된 취약점만 기재 (미탐 항목 없음)

**문제점**: 판정 기준(≥80%, ≤15%) 미기재로 합격 근거가 없음. 미탐 항목(Blind SSRF) 누락 시 도구 한계를 숨기는 결과가 되어 보완 조치가 이루어지지 않음.

**올바른 예시**: 판정 기준 수치 명기, 미탐 항목도 '미탐'으로 기재하고 수동 보완 방안 연결.
