---
type: EX
doc_id: "EX-TLS-002"
title: "전송 암호화 적용 현황표 작성예시"
version: "0.1"
parent_tmp: "[[TMP-TLS-002_전송_암호화_적용_현황표_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 전송 암호화 적용 현황표 작성예시 (EX-TLS-002)

> 원본 양식: [[TMP-TLS-002_전송_암호화_적용_현황표_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 현황표 기본 정보

| 항목 | 내용 |
|---|---|
| 현황표 ID | TLS-ENC-2026-001 |
| 작성일 | 2026-04-01 |
| 작성자 | 이수빈 (인프라팀) |
| 최종 점검일 | 2026-04-22 |
| 점검자 | 김보안 (PSO) |

## 2. 전송 암호화 적용 현황

| 서비스명 | 구간 | 프로토콜 | TLS 버전 | 적용 여부 | 최종 점검일 |
|---|---|---|---|---|---|
| CGM API 서버 | 클라이언트↔서버 | HTTPS | TLS 1.3 | 적용 | 2026-04-22 |
| OTA 업데이트 서버 | 클라이언트↔서버 | HTTPS | TLS 1.3 | 적용 | 2026-04-22 |
| 의사 알림 푸시 | 클라이언트↔서버 | WSS (WebSocket Secure) | TLS 1.3 | 적용 | 2026-04-22 |
| 이메일 알림 서비스 | 내부서비스간 | SMTPS | TLS 1.2 | 적용 | 2026-04-15 |
| 내부 모니터링 (SIEM 수집) | 내부서비스간 | TCP(syslog) | 미적용 | 미적용 | 2026-04-22 |
| 데이터 분석 파이프라인 | 내부서비스간 | gRPC | TLS 1.2 | 적용 | 2026-04-15 |
| 외부 전자처방 연계 | 외부연계 | HTTPS (REST API) | TLS 1.2 | 적용 | 2026-04-01 |
| 백업 저장소 전송 | 내부서비스간 | SFTP | TLS 1.3 | 적용 | 2026-04-10 |
| 레거시 내부 API (v1) | 내부서비스간 | HTTP | 미적용 | 미적용 | 2026-04-22 |

## 3. 미적용 구간 조치 계획

| 서비스명 | 구간 | 미적용 사유 | 조치 계획 | 목표 완료일 | 담당자 |
|---|---|---|---|---|---|
| 내부 모니터링 (SIEM 수집) | 내부서비스간 | syslog-ng 구버전이 TLS 미지원; 내부 VPC 전용 구간으로 외부 노출 없음 | syslog-ng 3.38로 업그레이드 후 TLS-over-syslog 적용 | 2026-06-30 | 이수빈 |
| 레거시 내부 API (v1) | 내부서비스간 | v1 API는 폐기 예정 서비스; 신규 클라이언트는 v2(TLS 적용) 사용 중 | v1 API 서비스 종료(EOS) 2026-07-31 예정. 종료 전까지 내부 방화벽으로 외부 접근 차단 | 2026-07-31 (서비스 종료) | 강태훈 |

## 4. 요약 통계

| 항목 | 건수 |
|---|---|
| 전체 점검 구간 수 | 9 |
| 적용 | 7 |
| 미적용 (조치 필요) | 2 |
| 검토중 | 0 |

## 5. 비고

- 미적용 2건 모두 내부 VPC 전용 구간으로 외부 노출 없음. 잔여위험 수용 기록서(EX-RISK-004, RES-004) 참조.
- TLS 1.1 이하 구간 없음 (Nmap ssl-enum-ciphers 스캔 결과: SCAN-2026-015 참조).

---

작성자 서명: 이수빈 일자: 2026-04-01

점검자 서명: 김보안 일자: 2026-04-22

---

## 작성 요령

- **구간 분류**: 클라이언트↔서버, 내부서비스간, 외부연계 세 유형으로 구분하고, 모든 데이터 전송 구간을 빠짐없이 등록한다. 내부 서비스 간 구간을 누락하는 경우가 많다.
- **TLS 버전**: TLS 1.3 적용이 권장이며, TLS 1.2도 허용되나 TLS 1.1 이하는 즉시 차단 대상이다. 각 구간의 실제 적용 버전을 스캔 도구(Nmap, testssl.sh)로 확인하여 기재한다.
- **미적용 구간**: 미적용 자체가 규정 위반이 아닐 수 있으나, 반드시 사유, 조치 계획, 목표 완료일, 담당자를 기재해야 한다. 조치 계획이 없는 미적용 구간은 즉시 위험 수용 절차를 밟아야 한다.
- **최종 점검일**: 현황표는 분기 단위 점검이 권장된다. 각 서비스별 점검일이 다를 수 있으므로 서비스별로 기재한다.

---

## 잘못된 기재 사례

### NG 사례 — 내부 구간 누락·미적용 사유 없음

| 서비스명 | 구간 | 프로토콜 | TLS 버전 | 적용 여부 | 최종 점검일 |
|---|---|---|---|---|---|
| CGM API 서버 | 클라이언트↔서버 | HTTPS | TLS 1.3 | 적용 | 2026-04-22 |

미적용 구간 조치 계획: (없음)

**문제점**: 클라이언트↔서버 구간만 기재하고 내부서비스간·외부연계 구간 전체 누락. 미적용 구간이 있음에도 조치 계획 테이블 비어 있음. 내부 구간의 미암호화 트래픽은 내부 침해자(insider) 공격 경로가 된다.

**올바른 예시**: 모든 데이터 전송 구간(내부 포함)을 등록하고, 미적용 구간에는 사유·조치 계획·목표 완료일을 반드시 기재.
