---
type: EX
doc_id: "EX-VDP-020"
title: "외부신고 접수 대장 작성예시"
version: "0.1"
parent_tmp: "[[TMP-VDP-020_외부신고_접수_대장_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 외부신고 접수 대장 작성예시 (EX-VDP-020)

> 원본 양식: [[TMP-VDP-020_외부신고_접수_대장_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 신고 접수 현황

| 신고 ID | 접수일 | 신고자(익명 가능) | 취약점 유형 | 영향 제품/버전 | 심각도 | 처리 상태 | 담당자 |
|---|---|---|---|---|---|---|---|
| VDP-2026-001 | 2026-03-05 | @security_hunter (Twitter 핸들, 익명 요청) | JWT Algorithm None 인증 우회 | MediGuard CGM App v2.2.x, v2.3.0-rc1 | Critical | 완료 | 김보안 |
| VDP-2026-002 | 2026-03-18 | john.doe@bugbounty.example (이메일) | BLE 패킷 재전송 공격 | MediGuard CGM 센서 펌웨어 v1.5.x | High | 조치중 | 김보안 |
| VDP-2026-003 | 2026-04-02 | 익명 (VDP 포털 제출) | 관리자 콘솔 계정 잠금 미적용 | MediGuard 관리자 콘솔 v1.0 | High | 분석중 | 이수빈 |
| VDP-2026-004 | 2026-04-10 | security@medresearch.ac.kr (대학 연구팀) | API 응답 스택 트레이스 노출 | MediGuard CGM API v2.3.0 | Medium | 완료 | 정보안 |
| VDP-2026-005 | 2026-04-18 | 익명 (이메일 security@mediguard.io로 접수) | 로그인 페이지 오류 메시지 열거 | MediGuard 환자 포털 v1.2 | Low | 접수 | 김보안 |

---

## 작성 요령

- **신고 ID**: `VDP-YYYY-###` 형식으로 접수 순서에 따라 부여한다. 동일 취약점의 중복 신고는 별도 신고 ID를 부여하고 '중복 (VDP-###)' 형태로 비고에 연결한다.
- **신고자**: 신고자가 익명을 요청한 경우 실명 대신 핸들·이메일 일부만 기재한다. VDP 정책에 명시된 비밀 유지 의무를 준수하며, 신고자 정보는 PSO만 접근 가능한 별도 매핑 파일로 관리한다.
- **심각도**: 초기 접수 단계에서는 신고자 주장 기준으로 기재하고, 분석 완료 후 내부 평가 결과로 갱신한다. 두 값이 다른 경우 비고에 변경 사유를 기재한다.
- **처리 상태**: 접수 → 분석중 → 조치중 → 완료 순서로 관리하며, 각 상태 전환일을 취약점 접수 대장(EX-VUL-001)과 연동하여 추적한다.

---

## 잘못된 기재 사례

### NG 사례 — 신고자 실명 무조건 기재·심각도 미정

| 신고 ID | 접수일 | 신고자(익명 가능) | 취약점 유형 | 영향 제품/버전 | 심각도 | 처리 상태 | 담당자 |
|---|---|---|---|---|---|---|---|
| VDP-001 | 2026-03-05 | 홍길동 (john.doe@bugbounty.example) | JWT 우회 | MediGuard | — | 처리 중 | — |

**문제점**: 신고자가 익명 요청 시에도 실명·이메일 전체를 기재하면 VDP 비밀 유지 의무 위반. 심각도 미기재로 우선순위 판단 불가. 담당자 미기재로 책임 소재 불명확. '처리 중'은 분석중/조치중 중 어느 단계인지 불명확.

**올바른 예시**: 익명 요청 시 `@security_hunter (Twitter 핸들, 익명 요청)` 형식, 심각도 `Critical`, 처리 상태 `완료`, 담당자 `김보안` 기재.
