---
type: EX
doc_id: "EX-VDP-062"
title: "취약점 종결 확인서 작성예시"
version: "0.1"
parent_tmp: "[[TMP-VDP-062_취약점_종결_확인서_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 취약점 종결 확인서 작성예시 (EX-VDP-062)

> 원본 양식: [[TMP-VDP-062_취약점_종결_확인서_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 취약점 종결 정보

| 항목 | 내용 |
|---|---|
| 취약점 ID | VDP-2026-001 / VUL-2026-001 |
| 최초 접수일 | 2026-03-05 (외부신고 접수 대장 VDP-2026-001) |
| 조치 완료일 | 2026-03-15 (MediGuard CGM App v2.3.0 핫픽스 배포) |
| 종결 사유 | 패치 배포 완료 + 재발검증 스캔 통과 (탐지 안됨) + 30일 조치후 감시 완료 (SIEM 이상 없음) + PSO 종결 승인 |
| 종결 확인자 | 김보안 (PSO), 이정민 (CISO) |
| 관련 기록 링크 | [[EX-VDP-020_외부신고_접수_대장_작성예시_v0.1]] (VDP-2026-001), 재발검증 스캔 기록 VDP-SCN-2026-001, 조치후 감시 보고서 VDP-MON-2026-001, 취약점 접수 대장 VUL-2026-001 |

---

## 작성 요령

- **취약점 ID**: 외부신고 접수 대장(VDP-###)과 내부 취약점 접수 대장(VUL-###) 양쪽 ID를 모두 기재하여 추적성을 확보한다.
- **종결 사유**: '패치 완료'만으로는 부족하다. 재발검증 스캔 결과, 조치후 감시 기간 완료, 승인 여부를 포함한 4단계 완료를 기재한다.
- **종결 확인자**: PSO 단독 종결은 내부 규정에 따라 제한될 수 있다. Critical 취약점의 경우 CISO 공동 확인을 원칙으로 한다.
- **관련 기록 링크**: 종결 확인서는 취약점 생애주기 전체 기록(접수→분석→조치→검증→감시→종결)의 최종 집약 문서이므로, 각 단계 문서의 ID 또는 링크를 모두 연결한다.

---

## 잘못된 기재 사례

### NG 사례 — 종결 사유 단순·관련 기록 미연결

| 항목 | 내용 |
|---|---|
| 취약점 ID | VDP-001 |
| 최초 접수일 | 2026-03-05 |
| 조치 완료일 | 2026-03-15 |
| 종결 사유 | 패치 배포 완료 |
| 종결 확인자 | 김보안 |
| 관련 기록 링크 | — |

**문제점**: 종결 사유가 '패치 배포 완료'뿐으로, 재발검증 스캔·조치후 감시·승인 단계 생략 여부 불명확. 관련 기록 링크 미기재로 추적성 미확보. PSO 단독 확인으로 CISO 승인 누락.

**올바른 예시**: 종결 사유에 4단계(패치+재발검증 스캔+30일 감시+승인) 모두 기재, 관련 기록 ID 연결, 종결 확인자에 PSO+CISO 모두 기재.
