---
type: EX
doc_id: "EX-VUL-001"
title: "취약점 접수 대장 작성예시"
version: "0.1"
parent_tmp: "[[TMP-VUL-001_취약점_접수_대장_v0.1]]"
scope: "SaMD 사이버보안 가상 사례"
status: draft
created: "2026-04-22"
updated: "2026-04-22"
tags: [EX, MDCS, SaMD-CSMS, sample]
---

# 취약점 접수 대장 작성예시 (EX-VUL-001)

> 원본 양식: [[TMP-VUL-001_취약점_접수_대장_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC)이 아닙니다.**

---

## 1. 접수 목록

| VUL ID | 접수 일시 | 제보 경로 | 제보자 | CVE ID | CVSS | KEV | 영향 제품 | 심각도 | 상태 |
|---|---|---|---|---|---|---|---|---|---|
| VUL-2026-001 | 2026-03-05 09:15 | 외부 VDP | @security_hunter (익명) | — | 9.8 (내부 산정) | 미등재 | MediGuard CGM App v2.2.x | Critical | 종결 |
| VUL-2026-002 | 2026-03-18 14:30 | 외부 VDP | john.doe@bugbounty.example | — | 7.1 (내부 산정) | 미등재 | CGM 센서 펌웨어 v1.5.x | High | 조치중 |
| VUL-2026-003 | 2026-03-25 10:00 | SBOM 자동 매칭 | 자동(Grype) | CVE-2021-44228 | 10.0 | 등재 | log4j-core 1.2.17 (API 서버) | Critical | 종결 |
| VUL-2026-004 | 2026-03-25 10:00 | SBOM 자동 매칭 | 자동(Grype) | CVE-2023-0286 | 7.4 | 미등재 | OpenSSL 1.0.2 (내부 TLS) | High | 조치중 |
| VUL-2026-005 | 2026-04-02 11:00 | 외부 VDP | 익명 (VDP-2026-003) | — | 6.8 (내부 산정) | 미등재 | MediGuard 관리자 콘솔 v1.0 | Medium | 분석중 |
| VUL-2026-006 | 2026-04-10 16:00 | 외부 VDP | security@medresearch.ac.kr | — | 5.3 (내부 산정) | 미등재 | MediGuard CGM API v2.3.0 | Medium | 종결 |
| VUL-2026-007 | 2026-04-18 09:00 | 외부 VDP | 익명 (VDP-2026-005) | — | 3.7 (내부 산정) | 미등재 | MediGuard 환자 포털 v1.2 | Low | 접수 |

> 제보 경로: 자동 매칭·내부 제보·외부 VDP·위협 인텔·공개 공지

## 2. 진행 상태 추적

| VUL ID | 초기 분석 완료 | 통보 완료 | 패치 완료 | 공개 완료 | 종결 일자 |
|---|---|---|---|---|---|
| VUL-2026-001 | 2026-03-06 | 2026-03-07 (신고자 확인 회신) | 2026-03-15 | 2026-04-05 (Advisory MDCS-ADV-2026-001) | 2026-04-15 |
| VUL-2026-002 | 2026-03-20 | 2026-03-21 | 진행중 (목표: 2026-05-01) | — | — |
| VUL-2026-003 | 2026-03-25 | 내부(자동 탐지) | 2026-01-12 (소급) | — (내부 취약점) | 2026-02-01 |
| VUL-2026-004 | 2026-03-26 | 내부 | 진행중 (목표: 2026-05-15) | — | — |
| VUL-2026-005 | — (진행중) | — | — | — | — |
| VUL-2026-006 | 2026-04-12 | 2026-04-13 | 2026-04-14 | — (Low, 공개 생략) | 2026-04-22 |
| VUL-2026-007 | — (대기) | — | — | — | — |

## 3. False Positive 억제

| VUL ID | 억제 사유(근거) | 억제 기간 | 승인자 | 재검토일 |
|---|---|---|---|---|
| VUL-2026-FP-001 | SAST 도구가 안전한 parameterized query를 SQL Injection으로 오탐 (Semgrep rule java.sql.sqli 과민 반응) | 영구 (동일 패턴) | 김보안 (PSO) | 2026-10-01 (도구 업데이트 시 재검토) |

## 4. 주간 요약

| 주차 | 신규 접수 | Critical | High | 종결 |
|---|---|---|---|---|
| 2026-W10 (03-04~03-10) | 1 | 1 (VUL-2026-001) | 0 | 0 |
| 2026-W12 (03-18~03-24) | 1 | 0 | 1 (VUL-2026-002) | 0 |
| 2026-W13 (03-25~03-31) | 2 | 1 (VUL-2026-003) | 1 (VUL-2026-004) | 1 (VUL-2026-003 소급) |
| 2026-W14 (04-01~04-07) | 1 | 0 | 0 | 1 (VUL-2026-001) |
| 2026-W15 (04-08~04-14) | 1 | 0 | 0 | 1 (VUL-2026-006 소급) |
| 2026-W16 (04-15~04-21) | 0 | 0 | 0 | 1 (VUL-2026-006) |
| 2026-W17 (04-22~) | 1 | 0 | 0 | 0 |

---

## 작성 요령

- **접수 일시**: 시각(HH:MM)까지 기재한다. Critical 취약점은 접수 후 24시간 내 초기 분석 완료 의무가 있으므로, 접수 시각과 초기 분석 완료 일시를 대조하여 SLA 준수 여부를 확인한다.
- **KEV**: CISA KEV(Known Exploited Vulnerabilities) 등재 여부를 반드시 확인하여 기재한다. KEV 등재 취약점은 최우선 조치 대상이다.
- **False Positive 억제**: 억제 결정은 반드시 PSO 이상의 승인을 받아야 하며, '영구 억제'라도 도구 업데이트 시 재검토 날짜를 명기한다.
- **주간 요약**: 경영진 보고 시 활용하는 요약 테이블로, 신규 접수·심각도별 건수·종결 건수를 주간 단위로 기재한다.

---

## 잘못된 기재 사례

### NG 사례 — KEV 확인 생략·시각 미기재

| VUL ID | 접수 일시 | 제보 경로 | 제보자 | CVE ID | CVSS | KEV | 영향 제품 | 심각도 | 상태 |
|---|---|---|---|---|---|---|---|---|---|
| VUL-001 | 2026-03-25 | 자동 | Grype | CVE-2021-44228 | 10.0 | — | log4j | Critical | 조치중 |

**문제점**: 접수 시각 미기재로 24시간 SLA 준수 여부 확인 불가. KEV 란 미기재(CVE-2021-44228은 CISA KEV 등재 취약점). 영향 제품에 버전이 없어 패치 대상 특정 불가. 이미 2026-01-12에 소급 조치된 취약점인데 '조치중'으로 오기재.

**올바른 예시**: 접수 일시 `2026-03-25 10:00`, KEV `등재`, 영향 제품 `log4j-core 1.2.17 (API 서버)`, 상태 `종결` 기재.
