---
type: EX
doc_id: "EX-VUL-004"
title: "패치 배포 체크리스트 작성예시"
version: "0.1"
parent_tmp: "[[TMP-VUL-004_패치_배포_체크리스트_v0.1]]"
scope: "High 취약점 패치의 단계적 배포 가상 사례"
status: draft
created: "2026-04-17"
updated: "2026-04-17"
tags: [EX, MDCS, SaMD-CSMS, patch, sample]
---

# 패치 배포 체크리스트 작성예시 (EX-VUL-004)

> 원본 양식: [[TMP-VUL-004_패치_배포_체크리스트_v0.1]]

> **이 문서는 교육용 예시로, 실제 기록(REC) 이 아닙니다.**

## 1. 패치 개요

| 항목 | 내용 |
|---|---|
| 패치 ID | PAT-2026-0231 |
| 관련 VUL ID | VUL-2026-0089 ← 앞선 EX-VUL-002 사례와 연결 |
| 제품·버전 | MediSafe PACS v3.2.5 ← 이전 v3.2.4 대비 보안 패치 |
| 대상 환경 | 전체(17 MSP 모두) |
| 심각도·SLA | High / 30일 (SLA 준수) |

## 2. 개발 체크

- [x] 보안 SDLC 단계별 게이트 통과 ← PR 단위 SAST 통과, 코드리뷰 2인 완료
- [x] 변경 범위 최소화 검토 ← DICOM 파서 경계 검사 함수 2개 수정만
- [x] 영향 분석 문서 작성 ← RTM 업데이트, 잠재 회귀 2건 식별

## 3. QA 체크

- [x] 취약점 해소 재현 환경에서 확인 ← PoC 에 대해 차단 재현
- [x] 회귀 테스트 통과 ← 기존 1,247 케이스 중 3건 수정 후 전부 통과
- [x] SAST/DAST Critical 0건
- [x] 호환성 테스트 결과: S, B 병원 환경 모두 통과

## 4. 서명·해시

| 항목 | 값 |
|---|---|
| 코드 서명 인증서 | MediSafe Code Signing CA · 만료 2027-06-30 |
| SHA-256 해시 | `b91f3c...8f21` ← 실제 기록 시 64자 전체 기재 |

## 5. 배포 계획

| 단계 | 대상 | 예정 시각 | 실제 시각 | 실패율 | 롤백 여부 |
|---|---|---|---|---|---|
| 카나리(1%) | 내부 테스트 + D병원 1대 | 2026-07-22 10:00 | 2026-07-22 10:03 | 0% | 미실행 |
| 파일럿 MSP | S, B, D 3개 병원 | 2026-07-23 15:00 | 2026-07-23 15:15 | 0.3% | 미실행 ← 임계 2% 미만 |
| 전체 배포 | 잔여 14 MSP | 2026-07-25 03:00 | 2026-07-25 03:22 | 0.5% | 미실행 |

## 6. 롤백 준비

- [x] 이전 버전 보관 확인 ← v3.2.4 이미지·설정 스냅샷 유지
- [x] 자동 롤백 트리거 임계치: 실패율 2% 또는 장애 알림 5건/10분
- [x] 수동 롤백 절차 테스트 완료 ← 6월 복구 모의훈련에서 검증

## 7. 공지·SBOM

- [x] 사용자·MSP 공지 발송 ← 2026-07-22 08:00, 전송 17/17 수신 확인
- [x] SBOM 갱신 및 CVE 재연동 실행 ← 2026-07-25 04:00, 매칭 결과 Clean

## 8. 승인

| 단계 | 역할 | 성명 | 일자 |
|---|---|---|---|
| QA 승인 | QA 리드 정민재 | — | 2026-07-21 |
| 보안 승인 | PSO 박성호 | — | 2026-07-21 |
| 배포 승인 | CISO 이정민 | — | 2026-07-22 |

## 작성 요령

- 카나리 → 파일럿 → 전체 **3단계 배포** 는 원칙. 단계 생략은 CISO 승인 필수.
- 실패율 임계치·자동 롤백 트리거가 환경에 맞게 구성되었는지 사전 검증.
- SBOM 재연동은 필수. 매칭 결과 Clean 확인 후 종결.
- 각 배포 단계 완료 후 MSP 담당자로부터 **수신 확인 응답** 을 받아 배포 계획 표의 비고란에 기록한다. 전체 배포 완료 기준은 배포 성공률이 아니라 MSP 전원의 수신 확인(또는 재발송 후 응답)까지이며, 미응답 MSP 는 SLA 내 후속 연락 이력을 반드시 남긴다.

## 잘못된 기재 사례

| 구분 | 사례 |
|---|---|
| ❌ NG | 카나리 생략하고 전체 즉시 배포 |
| ✅ 올바른 예시 | 3단계 배포로 블래스트 범위 축소, 단계 생략은 CISO 승인 기록 필수 |
| ❌ NG | "배포 완료" 후 체크리스트 공란 유지 |
| ✅ 올바른 예시 | 실제 시각·실패율·SBOM 재연동 결과까지 모두 기재 |
