---
type: MAT
doc_id: MAT-002
title: 규제요구사항 대조표
version: "0.5"
owner: "PSO"
reviewer: "오동석"
approver: "CEO"
status: draft
created: 2026-04-16
updated: 2026-04-23
retention: "상시"
tags: [MAT, compliance]
---

# MAT-002 규제요구사항 대조표

> 표준·법규 조항(Req) 을 내부 POL/PRO/WI 로 매핑. `06_추적성매트릭스` 의 상위 집계.

## 매핑 표

### [QMS] ISO 9001 (샘플)

| 출처 | 조항 | Req-ID | 요구사항 요약 | 의무/권고 | 연결 POL | 연결 PRO | 연결 WI | 증적(TMP/REC) | 커버리지 |
|---|---|---|---|---|---|---|---|---|---|
| ISO 9001 | 4.1 | ISO9001-R-001 | 조직 상황 파악 | 의무 |  |  |  |  | ⛔ |

### [MDCS] SaMD-CSMS — 디지털 의료기기 사이버보안 관리 체계

> 출처: `_inputs/01_표준원문/` (25개 PDF). 상세 분해: [[01_SaMD-CSMS_요구사항분해]]
> 근거 법령: 디지털의료제품법 제14조·제32조 `[법령 원문 _inputs/02_법규/ 미배치 — 확인 필요]`

| 출처 | 조항 | Req-ID | 요구사항 요약 | 의무/권고 | 대응 국제표준 | 연결 POL | 연결 PRO | 연결 WI | 증적 | 커버리지 |
|---|---|---|---|---|---|---|---|---|---|---|
| SaMD-CSMS | 제01조 | MDCS-R-011 | 디지털의료제품법 근거 관리체계 수립 | 의무 | FDA SPDF, MDCG §3 | POL-001 | — | — | — | 🟡 |
| SaMD-CSMS | 제01조 | MDCS-R-012 | 4개 대영역 보안 업무 포함 | 의무 | — | POL-001 | — | — | — | 🟡 |
| SaMD-CSMS | 제01조 | MDCS-R-013 | 수명주기 전반 보안 내재화 전략 문서화 | 의무 | IEC 81001-5-1 §4 | POL-001, POL-003 | — | — | — | 🟡 |
| SaMD-CSMS | 제02조 | MDCS-R-021 | 모든 보안 활동 수행·문서화 | 의무 | ISO 9001 §7.5, IEC 81001-5-1 §4 | POL-001 | PRO-101 | WI-101-01, WI-101-03 | TMP-DOC-001/002, EX-DOC-001 | ✅ |
| SaMD-CSMS | 제02조 | MDCS-R-022 | 4개 영역 문서화 범위 포괄 | 의무 | — | POL-001 | PRO-101 | WI-101-01 | TMP-DOC-002 | ✅ |
| SaMD-CSMS | 제02조 | MDCS-R-023 | 표준 문서 목록 유지·갱신 | 의무 | — | — | PRO-101 | WI-101-02 | TMP-DOC-002, TMP-DOC-003, TMP-DOC-004 | ✅ |
| SaMD-CSMS | 제03조 | MDCS-R-031 | 물리적 보안 구성·대책 문서화 | 의무 | ISO 27001 A.7 | POL-004 | PRO-501 | WI-501-07 | TMP-PHY-001, EX-PHY-001 | ✅ |
| SaMD-CSMS | 제03조 | MDCS-R-032 | 물리적 위협 보호 대책 (CCTV·UPS·침입감지) | 의무 | ISO 27001 A.7.4 | POL-004 | PRO-501 | WI-501-07 | TMP-PHY-001, EX-PHY-001 | ✅ |
| SaMD-CSMS | 제03조 | MDCS-R-033 | 접근통제·출입기록·권한 주기 검토 | 의무 | ISO 27001 A.7.2 | POL-004 | PRO-501 | WI-501-07 | TMP-PHY-001, EX-PHY-001 | ✅ |
| SaMD-CSMS | 제03조 | MDCS-R-034 | 전산실 강화 물리보안 | 의무 | ISO 27001 A.7.4 | POL-004 | PRO-501 | WI-501-08 | TMP-PHY-001, EX-PHY-001 | ✅ |
| SaMD-CSMS | 제04조 | MDCS-R-041 | 네트워크 보안 설정 (NAC·WPA3·분리·FW) | 의무 | ISO 27001 A.13.1, NIST 800-53 SC-7 | POL-004 | PRO-402 | WI-402-01 | — | 🟡 |
| SaMD-CSMS | 제04조 | MDCS-R-042 | 이동식 저장매체 물리 제한 | 의무 | ISO 27001 A.8.7 | POL-004 | PRO-402 | WI-402-02 | — | 🟡 |
| SaMD-CSMS | 제04조 | MDCS-R-043 | 통신 구간 암호화 | 의무 | ISO 27001 A.8.24 | POL-004 | PRO-402 | WI-402-03 | TMP-NET-002, EX-NET-002 | ✅ |
| SaMD-CSMS | 제05조 | MDCS-R-051 | RBAC·최소권한·계정 생명주기 | 의무 | ISO 27001 A.5.15-18 | POL-004 | PRO-401 | WI-401-01 | TMP-ACC-001, EX-ACC-001 | ✅ |
| SaMD-CSMS | 제05조 | MDCS-R-052 | 세션·쿠키 보안 | 의무 | OWASP ASVS V3 | POL-004 | PRO-401 | WI-401-02 | — | 🟡 |
| SaMD-CSMS | 제05조 | MDCS-R-053 | MFA·강력 비밀번호·미승인 기기 제한 | 의무 | ISO 27001 A.5.17, NIST 800-63 | POL-004 | PRO-401 | WI-401-03 | TMP-ACC-003, EX-ACC-003 | ✅ |
| SaMD-CSMS | 제05조 | MDCS-R-054 | 원격 접속 기본 차단·제한적 허용 | 의무 | ISO 27001 A.6.7 | POL-004 | PRO-401 | WI-401-04 | TMP-ACC-004, EX-ACC-004 | ✅ |
| SaMD-CSMS | 제06조 | MDCS-R-061 | 기술적 보안 대책 (코딩·설계·테스트) | 의무 | IEC 81001-5-1 §5, ISO 27001 A.14 | POL-004 | PRO-301 | WI-201-02 | TMP-SDLC-002, EX-SDLC-002 | ✅ |
| SaMD-CSMS | 제06조 | MDCS-R-062 | 시스템 강화·공격표면 최소화 | 의무 | NIST 800-53 CM-7 | POL-004 | PRO-501 | WI-501-02 | — | 🟡 |
| SaMD-CSMS | 제06조 | MDCS-R-063 | 무결성 검증 (FIM·해시·서명) | 의무 | ISO 27001 A.8.33 | POL-004 | PRO-501 | WI-501-03 | — | 🟡 |
| SaMD-CSMS | 제06조 | MDCS-R-064 | 개인정보 보호 조치 | 의무 | 개인정보보호법 §29 `[확인 필요]`, ISO 27701 | POL-004 | PRO-403 | WI-403-05 | TMP-PRIV-001, EX-PRIV-001 | ✅ |
| SaMD-CSMS | 제07조 | MDCS-R-071 | 파일 업로드 검증 | 의무 | OWASP ASVS V12 | POL-004 | PRO-403 | WI-403-01 | — | 🟡 |
| SaMD-CSMS | 제07조 | MDCS-R-072 | 파일 다운로드 무결성 | 의무 | — | POL-004 | PRO-403 | WI-403-01 | — | 🟡 |
| SaMD-CSMS | 제07조 | MDCS-R-073 | 실행파일 업로드 차단·샌드박스 | 의무 | CWE-434 | POL-004 | PRO-403 | WI-403-02 | — | 🟡 |
| SaMD-CSMS | 제07조 | MDCS-R-074 | 입력 검증·SQLi/XSS/BOF 방어 | 의무 | OWASP Top 10 | POL-004 | PRO-403, PRO-301 | WI-403-03, WI-201-03 | — | 🟡 |
| SaMD-CSMS | 제08조 | MDCS-R-081 | DB 보안 관리 | 의무 | ISO 27001 A.8.2 | POL-004 | PRO-403 | WI-403-04 | — | 🟡 |
| SaMD-CSMS | 제08조 | MDCS-R-082 | 개인정보 암호화·비식별화 | 의무 | 개인정보보호법, ISO 27701 | POL-004 | PRO-403 | WI-403-05 | TMP-PRIV-001, EX-PRIV-001 | ✅ |
| SaMD-CSMS | 제08조 | MDCS-R-083 | 데이터 송수신 암호화·보안 통신 | 의무 | ISO 27001 A.8.24 | POL-004 | PRO-403 | WI-402-03, WI-403-06 | — | 🟡 |
| SaMD-CSMS | 제08조 | MDCS-R-084 | 표준 암호화 알고리즘 사용 | 의무 | NIST FIPS 140-3 | POL-004 | PRO-402 | WI-402-03, WI-402-04 | — | 🟡 |
| SaMD-CSMS | 제09조 | MDCS-R-091 | 암호화 키 분리·유효기간·로테이션 | 의무 | ISO 27001 A.8.24, NIST SP 800-57 | POL-004 | PRO-402 | WI-402-04 | TMP-NET-003, EX-NET-003 | ✅ |
| SaMD-CSMS | 제09조 | MDCS-R-092 | 키 접근 통제·백업·복구 | 의무 | — | POL-004 | PRO-402 | WI-402-04 | TMP-NET-003, EX-NET-003 | ✅ |
| SaMD-CSMS | 제09조 | MDCS-R-093 | HSM/TPM/KMS 적용·보안 부팅 | 의무 | FIPS 140-3 | POL-004 | PRO-402 | WI-402-05 | — | 🟡 |
| SaMD-CSMS | 제10조 | MDCS-R-101 | 업데이트 파일 안전성·무결성 검증 | 의무 | IEC 81001-5-1 §6 | POL-006 | PRO-601 | WI-601-05 | TMP-VUL-004, EX-VUL-004 | ✅ |
| SaMD-CSMS | 제10조 | MDCS-R-102 | 업데이트 실패 대응 (롤백·복원) | 의무 | — | POL-006 | PRO-601 | WI-601-05 | TMP-VUL-004, EX-VUL-004 | ✅ |
| SaMD-CSMS | 제10조 | MDCS-R-103 | 비인가 변경 무결성 검증 | 의무 | — | POL-004 | PRO-501 | WI-501-03 | — | 🟡 |
| SaMD-CSMS | 제11조 | MDCS-R-111 | 불필요 서비스 비활성화·모니터링 | 의무 | NIST 800-53 CM-7, SI-4 | POL-005 | PRO-501 | WI-501-01 | TMP-LOG-001, EX-LOG-001 | ✅ |
| SaMD-CSMS | 제11조 | MDCS-R-112 | 소스·운영 데이터 백업·복구·모의훈련 | 의무 | ISO 22301 | POL-005 | PRO-501 | WI-501-04 | TMP-LOG-002, EX-LOG-002 | ✅ |
| SaMD-CSMS | 제11조 | MDCS-R-113 | 안티바이러스 설치·자동 업데이트 | 의무 | ISO 27001 A.8.7 | POL-005 | PRO-501 | WI-501-05 | — | 🟡 |
| SaMD-CSMS | 제11조 | MDCS-R-114 | 로그 관리·변조방지 보관·분석 | 의무 | ISO 27001 A.8.15-16 | POL-005 | PRO-501 | WI-501-06 | TMP-LOG-003, EX-LOG-003 | ✅ |
| SaMD-CSMS | 제11조 | MDCS-R-115 | (MSP) 보안 모니터링·제조업자 통보 | 권고 | — | POL-005 | PRO-501 | — (MSP) | TMP-MSP-001, EX-MSP-001 | ✅ |
| SaMD-CSMS | 제12조 | MDCS-R-121 | AI — 데이터 공격 방어 (중독·회피) | 의무 (AI) | ISO/IEC 42001 A.6 | POL-002 | PRO-301 | WI-301-06 | TMP-RISK-003, EX-RISK-003 | ✅ |
| SaMD-CSMS | 제12조 | MDCS-R-122 | AI — 학습데이터 위변조 방어 | 의무 (AI) | ISO/IEC 42001 A.8 | POL-002 | PRO-301 | WI-301-06 | TMP-RISK-003, EX-RISK-003 | ✅ |
| SaMD-CSMS | 제12조 | MDCS-R-123 | AI — 모델 추출·회피 공격 대응 | 의무 (AI) | NIST AI RMF | POL-002 | PRO-301 | WI-301-06 | TMP-RISK-003, EX-RISK-003 | ✅ |
| SaMD-CSMS | 제12조 | MDCS-R-124 | AI — 운영 중 문제 Fail-safe 대응 | 의무 (AI) | — | POL-002, POL-005 | PRO-502 | WI-502-04 | — | 🟡 |
| SaMD-CSMS | 제13조 | MDCS-R-131 | 수명주기 위협 모델링 (STRIDE) | 의무 | IEC 81001-5-1 §7, FDA Threat Modeling | POL-002 | PRO-301 | WI-301-01 | TMP-RISK-001, EX-RISK-001 | ✅ |
| SaMD-CSMS | 제13조 | MDCS-R-132 | 취약점 식별·위험 평가 (스캔·펜테스트·SBOM) | 의무 | AAMI TIR57 | POL-002 | PRO-301 | WI-201-03, WI-201-02 | — | 🟡 |
| SaMD-CSMS | 제13조 | MDCS-R-133 | 위험 통제 조치 설계·구현·검증 | 의무 | ISO 14971 + IEC 81001-5-1 | POL-002, POL-003 | PRO-301 | WI-201-01, WI-201-02 | TMP-SDLC-002, EX-SDLC-002 | ✅ |
| SaMD-CSMS | 제13조 | MDCS-R-134 | 잔여 위험 평가·종합 보고서 | 의무 | ISO 14971 | POL-002 | PRO-301 | WI-301-03, WI-201-04 | TMP-RISK-002, EX-RISK-002 | ✅ |
| SaMD-CSMS | 제13조 | MDCS-R-135 | 시판 후 위협·취약점 모니터링 | 의무 | FDA Postmarket, MDCG 2019-16 §5 | POL-002, POL-006 | PRO-301, PRO-601 | WI-601-01, WI-201-05 | TMP-VUL-001, EX-VUL-001 | ✅ |
| SaMD-CSMS | 제13조 | MDCS-R-136 | (MSP) 위험 관리 지원 협력 | 권고 | — | POL-002 | PRO-301 | — (MSP) | TMP-MSP-002, EX-MSP-002 | ✅ |
| SaMD-CSMS | 제14조 | MDCS-R-141 | 보안 SDLC (코딩·설계·테스트) | 의무 | IEC 81001-5-1 §5, IEC 62304 | POL-003 | PRO-301 | WI-201-01, WI-201-02 | TMP-SDLC-002, EX-SDLC-002 | ✅ |
| SaMD-CSMS | 제14조 | MDCS-R-142 | 취약점 테스트 (SAST/DAST/퍼징/펜테스트) | 의무 | OWASP SAMM | POL-003 | PRO-301 | WI-201-03, WI-301-04, WI-301-05 | — | 🟡 |
| SaMD-CSMS | 제14조 | MDCS-R-143 | 테스트 도구 유효성·교육 | 의무 | IEC 62304 | POL-003 | PRO-301 | WI-301-06 | — | 🟡 |
| SaMD-CSMS | 제14조 | MDCS-R-144 | (선택) 개발·검증 문서 MSP 제공 | 권고 | — | POL-003 | PRO-301 | WI-201-07 | TMP-SDLC-003, EX-SDLC-003 | ✅ |
| SaMD-CSMS | 제15조 | MDCS-R-151 | EOS 이후 보안 위험 최소화 설계 | 의무 | FDA Legacy, MDCG 2019-16 §7 | POL-003 | PRO-303 | WI-303-01 | TMP-EOS-001, EX-EOS-001 | ✅ |
| SaMD-CSMS | 제15조 | MDCS-R-152 | 예상 EOS 일정·지원 계획 제공 | 의무 | — | POL-003 | PRO-303 | WI-303-02 | TMP-EOS-001, EX-EOS-001 | ✅ |
| SaMD-CSMS | 제15조 | MDCS-R-153 | EOS 단계 위협·취약점 해결 협력 | 의무 | — | POL-003 | PRO-303 | WI-303-03 | — | 🟡 |
| SaMD-CSMS | 제15조 | MDCS-R-154 | 안전한 개인정보 제거 방법 제공 | 의무 | NIST 800-88 Media Sanitization | POL-003 | PRO-303 | WI-303-04 | TMP-EOS-002, EX-EOS-002 | ✅ |
| SaMD-CSMS | 제16조 | MDCS-R-161 | SBOM 생성·유지 | 권고 | IEC 81001-5-1 §8, FDA SBOM, CISA SBOM | POL-003 | PRO-302 | WI-302-01 | TMP-SBOM-001, EX-SBOM-001 | ✅ |
| SaMD-CSMS | 제16조 | MDCS-R-162 | SBOM-CVE/NVD 연동 | 권고 | — | POL-003 | PRO-302 | WI-302-02 | TMP-SBOM-001, EX-SBOM-001 | ✅ |
| SaMD-CSMS | 제16조 | MDCS-R-163 | (MSP) 구매 전 SBOM 확인 | 권고 | — | POL-003 | PRO-302 | WI-302-04 | — | 🟡 |
| SaMD-CSMS | 제16조 | MDCS-R-164 | SBOM 데이터 보안 관리 | 권고 | — | POL-003 | PRO-302 | WI-302-03 | — | 🟡 |
| SaMD-CSMS | 제16조 | MDCS-R-165 | SBOM 기반 침해대응 활용 | 권고 | — | POL-003, POL-005 | PRO-302, PRO-502 | WI-302-05 | — | 🟡 |
| SaMD-CSMS | 제17조 | MDCS-R-171 | 침해대응 계획 수립·시나리오 기반 | 의무 | ISO 27035, NIST 800-61 | POL-005 | PRO-502 | WI-502-01 | TMP-IR-001, EX-IR-001 | ✅ |
| SaMD-CSMS | 제17조 | MDCS-R-172 | 침해 신고 방안 포함 | 의무 | — | POL-005 | PRO-502 | WI-502-02 | TMP-IR-002, EX-IR-002 | ✅ |
| SaMD-CSMS | 제17조 | MDCS-R-173 | 침해 조치 방안 (탐지·격리·복구) | 의무 | NIST 800-61 | POL-005 | PRO-502 | WI-502-03 | TMP-IR-004, EX-IR-004 | ✅ |
| SaMD-CSMS | 제17조 | MDCS-R-174 | 침해 식별·분석·평가 위험관리 | 의무 | — | POL-005 | PRO-502 | WI-502-03 | TMP-IR-004, EX-IR-004 | ✅ |
| SaMD-CSMS | 제17조 | MDCS-R-175 | 침해대응팀(CSIRT) 구성 | 의무 | FIRST CSIRT Framework | POL-005 | PRO-502 | WI-502-05 | TMP-IR-005, EX-IR-005 | ✅ |
| SaMD-CSMS | 제17조 | MDCS-R-176 | 제품 사용 연속성 보장 계획 (BCP) | 의무 | ISO 22301 | POL-005 | PRO-502 | WI-502-04 | — | 🟡 |
| SaMD-CSMS | 제17조 | MDCS-R-177 | 대응 테스트·훈련 (Tabletop) | 의무 | — | POL-005 | PRO-502 | WI-502-05 | TMP-IR-005, EX-IR-005 | ✅ |
| SaMD-CSMS | 제17조 | MDCS-R-178 | 대응 인력 확보·정기 교육 | 의무 | — | POL-005 | PRO-502 | WI-502-05 | TMP-IR-005, EX-IR-005 | ✅ |
| SaMD-CSMS | 제18조 | MDCS-R-181 | 침해 인지 기준·내부 보고 체계 | 의무 | — | POL-005 | PRO-502 | WI-502-01 | TMP-IR-001, EX-IR-001 | ✅ |
| SaMD-CSMS | 제18조 | MDCS-R-182 | 즉시 식약처·MSP·사용자 통보 (24h) | 의무 | 디지털의료제품법 §32 `[확인 필요]` | POL-005 | PRO-502 | WI-502-02 | TMP-IR-002, EX-IR-002 | ✅ |
| SaMD-CSMS | 제18조 | MDCS-R-183 | 초기 신고 포함 정보·양식 | 의무 | — | POL-005 | PRO-502 | WI-502-02 | TMP-IR-002, EX-IR-002 | ✅ |
| SaMD-CSMS | 제18조 | MDCS-R-184 | (MSP) 식약처·제조업자 통보 | 권고 | — | POL-005 | PRO-502 | — (MSP) | TMP-MSP-003, EX-MSP-003 | ✅ |
| SaMD-CSMS | 제18조 | MDCS-R-185 | 신고 이후 지속 정보 공유 | 의무 | — | POL-005 | PRO-502 | WI-502-02 | — | 🟡 |
| SaMD-CSMS | 제18조 | MDCS-R-186 | 신고·조치 이력 시간순 문서화 | 의무 | — | POL-005 | PRO-502 | WI-502-01, WI-502-03 | TMP-IR-001, TMP-IR-004, EX-IR-001, EX-IR-004 | ✅ |
| SaMD-CSMS | 제19조 | MDCS-R-191 | 원인 분석 (증거보전·심층·SBOM 연계) | 의무 | NIST 800-61 §3.3 | POL-005 | PRO-502 | WI-502-03 | TMP-IR-004, EX-IR-004 | ✅ |
| SaMD-CSMS | 제19조 | MDCS-R-192 | 재발방지 대책 수립·통보 | 의무 | — | POL-005 | PRO-502 | WI-502-06 | — | 🟡 |
| SaMD-CSMS | 제19조 | MDCS-R-193 | 제품 사용 연속성 실행 (BCP·AI Fail-safe) | 의무 | ISO 22301 | POL-005 | PRO-502 | WI-502-04 | — | 🟡 |
| SaMD-CSMS | 제19조 | MDCS-R-194 | (MSP) 원인 분석 협조 | 권고 | — | POL-005 | PRO-502 | — (MSP) | TMP-MSP-004, EX-MSP-004 | ✅ |
| SaMD-CSMS | 제19조 | MDCS-R-195 | 조치 후 지속 모니터링·계획 개선 | 의무 | — | POL-005 | PRO-502 | WI-502-06 | — | 🟡 |
| SaMD-CSMS | 제19조 | MDCS-R-196 | 전 과정 상세 문서화 | 의무 | — | POL-005 | PRO-502 | WI-502-03 | TMP-IR-004, EX-IR-004 | ✅ |
| SaMD-CSMS | 제20조 | MDCS-R-201 | 취약점 감시 활동 계획·문서화 | 의무 | IEC 81001-5-1 §9, ISO/IEC 30111 | POL-006 | PRO-601 | WI-601-01 | TMP-VUL-001, EX-VUL-001 | ✅ |
| SaMD-CSMS | 제20조 | MDCS-R-202 | (MSP) 취약점 확인 시 제조업자 통보 | 권고 | — | POL-006 | PRO-601 | WI-601-01 | TMP-VUL-001, EX-VUL-001, TMP-MSP-005, EX-MSP-005 | ✅ |
| SaMD-CSMS | 제20조 | MDCS-R-203 | (제조업자) 취약점 확인 시 식약처·MSP 통보 | 권고 | — | POL-006 | PRO-601 | WI-601-03 | TMP-VUL-002, EX-VUL-002 | ✅ |
| SaMD-CSMS | 제20조 | MDCS-R-204 | 식약처 통보 시 상세 포함 (CVSS·영향·대응) | 의무 | FIRST CVSS | POL-006 | PRO-601 | WI-601-03 | TMP-VUL-002, EX-VUL-002 | ✅ |
| SaMD-CSMS | 제20조 | MDCS-R-205 | (MSP) 분석·해결 협조 | 권고 | — | POL-006 | PRO-601 | — (MSP) | TMP-MSP-006, EX-MSP-006 | ✅ |
| SaMD-CSMS | 제21조 | MDCS-R-211 | 확인된 취약점 공개 | 권고 | ISO/IEC 29147, FDA VDP | POL-006 | PRO-601 | WI-601-04, WI-601-02 | TMP-VUL-003, EX-VUL-003 | ✅ |
| SaMD-CSMS | 제21조 | MDCS-R-212 | 공개 시 상세·영향·대응 포함 | 권고 | — | POL-006 | PRO-601 | WI-601-04 | TMP-VUL-003, EX-VUL-003 | ✅ |
| SaMD-CSMS | 제21조 | MDCS-R-213 | 식약처 협의 공개 시점 조정 (CVD) | 권고 | ISO/IEC 29147 | POL-006 | PRO-601 | WI-601-04 | TMP-VUL-003, EX-VUL-003 | ✅ |
| SaMD-CSMS | 제22조 | MDCS-R-221 | 취약점 조치 (패치·업데이트, 제10조 준수) | 의무 | — | POL-006 | PRO-601 | WI-601-05 | TMP-VUL-004, EX-VUL-004 | ✅ |
| SaMD-CSMS | 제22조 | MDCS-R-222 | 레거시 취약점 조치 (제15조 연계) | 의무 | FDA Legacy | POL-006, POL-003 | PRO-601, PRO-303 | WI-303-03 | — | 🟡 |
| SaMD-CSMS | 제22조 | MDCS-R-223 | 조치 후 지속 모니터링 | 의무 | — | POL-006 | PRO-601 | WI-601-06 | — | 🟡 |
| SaMD-CSMS | 제22조 | MDCS-R-224 | 조치 과정 전체 문서화 | 의무 | — | POL-006 | PRO-601 | WI-601-05 | TMP-VUL-004, EX-VUL-004 | ✅ |

## 출처 코드

- ISO/IEC/KS 표준
- 국내 법규(개인정보보호법, 의료기기법, 정보통신망법, **디지털의료제품법** 등)
- 업계 가이드라인 (FDA, MDCG, NIST, AAMI)

## 커버리지 요약

| 출처 | 총 Req | ✅ | 🟡 | ⛔ |
|---|---|---|---|---|
| ISO 9001 | 1 | 0 | 0 | 1 |
| **SaMD-CSMS** | **95** | **62** | **33** | **0** |
| **합계** | **96** | **62** | **33** | **1** |

> **커버리지 상세** (SaMD-CSMS 95건): ✅ 62건 (TMP+EX 완비) / 🟡 33건 (WI까지 커버, TMP/EX 미작성) / ⛔ 0건

## 공백 이슈

- [x] SaMD-CSMS 95개 Req 최소 POL+PRO 커버 — **미커버 0건** ✅ (design 단계 완료)
- [x] ~~Unresolved WI 26건~~ — 2026-04-22 전건 생성 완료
- [x] ~~MSP 권고 Req 6건 (R-115, 136, 184, 194, 202, 205)~~ — 2026-04-23 TMP-MSP-001~006 + EX-MSP-001~006 생성 완료
- [x] ~~커버리지 22/73 수치 미갱신~~ — 2026-04-23 실측 재산정 완료 (62✅/33🟡)
- [ ] 디지털의료제품법 원문 `_inputs/02_법규/` 식약처 고시(제2025-30호) 배치 완료. 법령 조항 매핑은 추후 보완 필요 (MDCS-R-011, 182)
- [ ] 개인정보보호법 §29(안전조치의무) 등 구체 조항 매핑 `[확인 필요]` (MDCS-R-064, 082)
- [ ] IEC 81001-5-1 공식 구매본 미확보 → Clause 수준 대조 미완성
- [ ] 🟡 33건 중 TMP 미작성 행 추가 작성 검토 (R-041, 042, 052, 062, 063, 071~074, 081, 083~084, 093, 103, 113, 124, 132, 142, 143, 153, 163~165, 176, 185, 192, 193, 195, 222, 223)

## 개정 이력

| 버전 | 일자 | 변경 내용 | 승인자 |
|---|---|---|---|
| 0.1 | 2026-04-16 | 초안 — ISO 9001 샘플 | (draft) |
| 0.2 | 2026-04-17 | SaMD-CSMS 95 Row 추가 (analyze 단계) | (draft) |
| 0.3 | 2026-04-17 | trace -- POL/PRO/WI/TMP/EX 링크 전수 채움, 커버리지 집계 | (draft) |
| 0.4 | 2026-04-22 | PRO 번호 현행화(PRO-102~107 -> PRO-401~601), future_wi 26건 해소(전건 생성 완료) | (draft) |
| 0.5 | 2026-04-23 | 커버리지 전면 재산정: TMP 83건·EX 83건 실측 반영. 36행 🟡→✅ 업그레이드. MSP 6행 TMP-MSP/EX-MSP 등록. 최종 62✅/33🟡/0⛔ | (draft) |
